На снимке экрана в ПК «АкваБит» представлен этап 
калибровки и верификации гидравлической 
модели г. Семей — сопоставление расчетных 
параметров с фактическими данными измерений 
15
(телеметрией/манометрами) на шаге времени 5:43:00. 
1. Назначение режима и общий охват
•Масштаб и охват: масштаб 1:29444 охватывает всю 
систему водоснабжения города (правый и левый 
берега, водозаборы и периферийные массивы). 
•Временной срез: расчетное время переключено на 
5:43:00 — период утреннего переходного режима 
(выход из ночного минимума водопотребления перед 
утренним пиком). 
•Инструмент калибровки: на карте выведены 
информационные плашки контрольных точек, 
сравнивающие расчетное давление модели с 
фактическими замерами на объектах. 
2. Анализ калибровочных меток (сходимость модели)
15
Надписи на схеме привязаны к повысительным
насосным станциям (ПВНС), водопроводным узлам 
(ВТС), резервуарам (РЧВ) и диктующим точкам сети. 
Формат записи отражает соотношение расчетного 
напора (...р) и замеренного давления: 
•Сходимость в пределах допуска (~):
• Точки 29.8р ~ 34 (ПВНС-22), 27.0р ~ 32 (ПВНС-55), 
28.7р ~ 26 (ПВНС-47), а также восточные узлы 
36.5р ~ 40.22, 37.7р ~ 42.12, 40.4р ~ 42.35 
демонстрируют приемлемую сходимость 
расчетной модели с натурными замерами. 
•Недобор давления в модели (<):
• В левобережной части и на части подкачек 
правого берега расчетное давление 
15
систематически оказывается ниже факта: 24.9р < 
37 (ПВНС-41), 19.5р < 32 (ПВНС-32), 30.1р < 38, 
34.1р < 48. Это свидетельствует о том, что в 
реальности напоры на всасе насосов выше 
(например, из-за завышенного расчетного 
водопотребления в модели или завышенной 
шероховатости подводящих линий). 
•Критические невязки (>):
• На межбереговых перемычках и магистралях 
выделены ярко-красные плашки с сильным 
превышением расчета: 210.3р > 176 («Свобода 
Левый»), 219.1р > 66.9 и 176.0р > 84.4 («Смычка-
ОТ» / «Смычка РЧВ»). Столь значительный разрыв 
указывает на необходимость проверки 
15
корректности единиц измерения замера (метры 
водяного столба vs метры абсолютной отметки), 
актуальности данных манометра либо учета 
закрытого дросселя/редуктора давления на 
перемычке. 
3. Режим магистрального водовода (ID 3427706) в 
5:43:00
Для контролируемого 400-мм участка на набережной 
параметры на утреннем шаге изменились по 
сравнению с дневным пиком 14:37: 
•Расход (Поток): снизился с $760.6\text{ м}³/ч$ до 
$594.6\text{ м}³/ч$. 
•Скорость потока: упала с $1.68\text{ м/с}$ до 
$1.31\text{ м/с}$ (вошла в нормативный 
15
экономический диапазон $1.0 - 1.3\text{ м/с}$). 
•Потери напора: сократились с $17.51\text{ м/км}$ до 
$11.10\text{ м/км}$ (на $37\%$). 
•Потери энергии на трение: упали вдвое — с 
$36.99\text{ кВт}$ до $18.33\text{ кВт}$. 
Модель подтверждает динамику суточной 
неравномерности: при снижении расхода на $22\%$ 
гидравлические потери и энергозатраты снижаются 
квадратично, возвращая режим работы магистрали в 
расчетные эксплуатационные нормы. 
15