На снимке экрана в ПК «АкваБит» представлен 
анализ ночного режима работы водопроводной 
сети г. Семей на завершающем шаге суточного 
расчета — 23:59:00 при крупном масштабе 1:9861. 
17
1. Временной срез и масштаб
•Время расчета: ползунок установлен на отметку 
23:59:00 — фаза ночного минимума водопотребления в 
конце расчетных суток. 
•Охват схемы: масштаб 1:9861 центрирован на 
прибрежных массивах правого и левого берегов 
Иртыша в районе основного мостового перехода и 
дюкеров. 
•Статус: расчет динамики выполнен успешно (зеленый 
индикатор «Расчет закончен»). 
2. Сходимость калибровки на шаге ночного минимума
На карте отображены контрольные метки 
сопоставления модели и телеметрии на объектах 
подкачки (ПВНС): 
17
•Устойчивая сходимость (зеленые метки ~):
• Большинство насосных станций обоих берегов 
удерживают нормативное совпадение с 
натурными данными: ПВНС-52 (31.2р ~ 32), ПВНС-
49 (31.7р ~ 33), ПВНС-23 (41.3р ~ 43), ПВНС-69 
(43.6р ~ 42), ПВНС-24 (44.8р ~ 40), ПВНС-11 (44.7р 
~ 41), ПВНС-18 (46.6р ~ 42), ПВНС-50 (44.1р ~ 43), 
ПВНС-56 (47.5р ~ 45), ПВНС-67 (49.8р ~ 46). 
•Локальные ночные расхождения:
• Занижение напора в модели (<, синие метки): на 
левобережных точках ПВНС-32 (24.5р < 32) и всасе 
ПВНС-26 (27.9р < 36). В реальности ночью при 
падении разбора давление на всасе подрастает 
сильнее, чем заложено базовым профилем 
17
модели. 
• Завышение напора в модели (>, красные метки): 
на станциях ПВНС-17 (40.1р > 33), ПВНС-25 (31.4р 
> 26) и ПВНС-15 (44.4р > 39). В ночные часы 
насосные агрегаты с частотно-регулируемым 
приводом (ЧРП) сбавляют обороты или 
переводятся на пониженное уставное давление, 
тогда как статическая модель без сложных 
логических правил (Rules) может транслировать 
избыточный гидростатический подпор. 
3. Режим выбранного участка сети (панель «Редактор 
свойств»)
Справа выделен распределительный участок в жилом 
массиве: 
17
•Идентификатор и размеры: Слой Труба, ID 3459874 
(имя 000A0000A9C8), соединяет узлы 33459873 и 
33459872, длина $L = 256.66\text{ м}$, диаметр $D = 
200\text{ мм}$. 
•Гидравлические показатели:
• Расход (Поток): всего 0.3 м³/час. 
• Скорость: 0.00 м/с (полный гидродинамический 
застой). 
• Потери напора и энергии: 0.00. 
Инженерный вывод: в полночь распределительная 
200-мм сеть практически полностью «засыпает» —
вода находится в статическом подпоре без движения. 
Потери напора по длине равны нулю, поэтому 
давление в узлах определяется почти исключительно 
17
напором источников и геометрическими высотами 
рельефа. 
17