# ADR-0007: Адаптер папок городов (13 CSV с широкими матрицами `R0..R1439`) и профилировщик информативности экспорта

- **Статус:** Принято (Accepted)
- **Дата:** 2026-11-02
- **Контекст:** Появление нового формата выгрузки AquaBit по папкам городов (`data/тенино`, `хорезмская`, `Орша`, `модель семей`, `куляб`, `Алматы`): 13 отдельных CSV-файлов с разделителем запятая `,` и широкими временны́ми матрицами `ID,R0..R1439` (1 440 минутных шагов за сутки)

## Контекст и обнаруженные закономерности реальных данных

При переходе от старого однофайлового `cp1251` TSV-экспорта (ADR-0006) разработчик AquaBit перешёл к выгрузке **13 отдельных CSV-таблиц в папку каждого города**:
- 8 статических таблиц: `Узел.csv`, `Труба.csv`, `Источники.csv`, `Клапан.csv`, `Насос.csv`, `Кривая QH.csv`, `Потребители Узел.csv`, `График потребления.csv`;
- 5 широких динамических матриц (`ID,R0,R1,...,R1439`): `Напор Узел.csv`, `Потребление Узел.csv`, `Поток Труба.csv`, `Поток Клапан.csv`, `Поток Насос.csv`.

Инженерно-математический аудит реальных строк выявил **4 фундаментальные проблемы**:

1. **Критический баг выгрузки топологии (`SELF_LOOP_LINK` + `ORPHAN_REFERENCE`):**
   В `Труба.csv` (`e702,c702,c702,...`), `Насос.csv` (`p1263,c1263,c1263,...`) и `Клапан.csv` (`v1284,c1284,c1284,...`) в оба поля `Начало` и `Конец` выгружается `'c' + числовой_ID_самого_участка` вместо реальных строковых ID начального и конечного узлов из `Узел.csv`. Это превращает каждый участок в петлю `Начало == Конец` и создаёт битые ссылки на несуществующие узлы.
2. **60-кратная временна́я передискретизация (`R0..R1439` = линейная интерполяция часовых узлов `R0, R60, ..., R1380`):**
   Суточные графики в `График потребления.csv` задаются с шагом **1 час** (или константой `1`). Проверка минутных рядов `R0..R1439` показывает, что внутри каждого 60-минутного интервала `[60h, 60(h+1)]`:
   - `Потребление Узел` воспроизводится линейной интерполяцией по 24 часовым точкам с максимальной погрешностью **`0.0085 м³/ч`** (точность округления CSV до 2 знаков `0.01`);
   - `Поток Клапан` — с погрешностью **`0.0355 м³/ч` (`0.033%`)**;
   - `Поток Труба` — с погрешностью **`0.0075 м³/ч`**.
   Следовательно, **1 416 из 1 440 колонок (98,3% объёма каждого динамического файла)** не несут новой гидравлической информации сверх 24 часовых срезов и экстремумов `min/max`.
3. **Почти нулевая информативность `Потребление Узел.csv` (~30–35% всего дискового объёма папки города):**
   - **60–85% строк** состоят из одних нулей (`0.00` во всех 1 440 колонках), так как транзитные/промежуточные узлы не имеют абонентов в `Потребители Узел.csv`;
   - Для узлов с абонентами значения `Потребление Узел[i, t]` алгебраически детерминированы произведением `Потребители Узел.Потребление × График потребления.Данные` (которые уже выгружены в двух крошечных таблицах общим весом несколько килобайт), за исключением редких случаев PDD (редукции отбора при дефиците напора).
4. **Высокая разреженность `Поток Насос.csv` и дефицит ключевых инженерных признаков:**
   - Выключенные/резервные насосы (`p1263`) хранят 1 440 значений `0.00`, при этом отсутствует динамический **напор насоса `H(t)`** и статус агрегата;
   - Отсутствуют **скорости в трубах** (`velocity_m_s`), **свободный напор в узлах** (`pressure_m`), таблицы **резервуаров** (`Резервуар.csv`, `Уровень Резервуар.csv`), человекочитаемое поле **`Название`** и паспорт расчёта **`manifest.json`**.

## Решение

1. **Нативный адаптер папок городов (`src/aquabit_ai/ingest/city_folder.py`):**
   - `ingest_any_source()` прозрачно принимает `.zip`, однофайловый legacy `.csv` и директорию города `data/<город>/`.
   - Широкие матрицы `R0..R{T-1}` читаются многопоточным C++-парсером **`pyarrow.csv.read_csv`** со строгой схемой `{"ID": pa.string(), "R0..R{T-1}": pa.float64()}` и явным списком `null_values=["", "null", "NULL", "None"]` (соблюдение Принципов 6 и 7 без создания десятков миллионов Python-строк в RAM).
   - Многострочные справочники `Кривая QH.csv` (`ID,X,Y`) и `График потребления.csv` (`ID,Данные`) нормализуются с явным порядковым индексом точки `step_index`, а `Потребители Узел.csv` (`ID,Потребление,График`) — как таблица абонентских нагрузок с поддержкой нескольких графиков на один узел.
2. **Новые проверки Этапа 2 (`SELF_LOOP_LINK`, `MISSING_ENTITY_NAMES`, проверка `pumps.curve_id -> pump_curves.curve_id`, флаг `--allow-broken-topology`):**
   - В строгом режиме петли `Начало == Конец` и битые ссылки блокируют пайплайн с точным указанием бага сериализации `'c' + link_id` для разработчика AquaBit.
   - Флаг `--allow-broken-topology` понижает ошибку топологии до `warning`, позволяя выполнять препроцессинг в Parquet даже до исправления бага выгрузки на стороне AquaBit.
3. **Векторизованный препроцессинг широких матриц (`src/aquabit_ai/preprocess/wide_timeseries.py`):**
   - Сохраняет сжатые Zstd Parquet-матрицы `normalized/timeseries_wide/*.parquet` и векторизованные описательные агрегаты `normalized/timeseries_summary/*.parquet` (`min`, `max`, `mean`, `zero_steps`, `negative_steps`, `sign_changes_count`, часовые узлы) без единого расчёта гидравлических формул в Python (Принцип 1 и Принцип 2).
4. **Профилировщик информативности и оптимизации экспорта (`src/aquabit_ai/profile/` + CLI `aquabit-ai profile-export`):**
   - Сканирует одну папку города (`data/тенино`) либо весь каталог городов (`data/`) и количественно оценивает долю байт каждого файла, разреженность (`% нулевых строк`), квазиконстантность, ошибку линейной реконструкции по часовым/15-минутным узлам, скачки переключений оборудования, алгебраическую избыточность `Потребление Узел.csv` и прогнозируемое сжатие объёма (до **96–98%**), формируя `export_profile.json`, `export_optimization_report.md` и автономный HTML-отчёт `export_optimization_report.html`.
