# ADR-0008: Аудит и очистка нулевых строк в 4 целевых таблицах, префиксы классов ID и гидравлические нормативы

- **Статус:** Принято (Accepted)
- **Дата:** 2026-11-02
- **Контекст:** Уточнение предметных правил для 13-табличного формата папок городов AquaBit (`data/тенино`, `хорезмская`, `Орша`, `модель семей`, `куляб`, `Алматы`) и опора на эталонное руководство Walski et al., *Advanced Water Distribution Modeling and Management* (Haestad Press) и СП 31.13330.2021

## Уточнённые предметные инварианты данных

1. **Строгие буквенные префиксы классов объектов (Принцип 7 — ID всегда строки):**
   - `c` — Узел (`Узел.csv`, `Потребители Узел.csv`, `Потребление Узел.csv`, `Напор Узел.csv`);
   - `e` — Труба (`Труба.csv`, `Поток Труба.csv`; в текущем экспорте также граничный элемент в `Источники.csv`);
   - `p` — Насос (`Насос.csv`, `Поток Насос.csv`);
   - `v` — Клапан (`Клапан.csv`, `Поток Клапан.csv`);
   - `u` — Кривая Q-H насоса (`Кривая QH.csv`, колонка `Кривая насоса` в `Насос.csv`);
   - `t` — График суточного потребления (`График потребления.csv`, колонка `График` в `Потребители Узел.csv`).
2. **Фиксированная длина суточного графика в `График потребления.csv`:**
   Каждый идентификатор `t*` обязан содержать **ровно 24 строки** (по 1 часу на строку за сутки `0..23`), даже для постоянного графика (`t104,1` × 24).
3. **Норматив требуемого свободного напора (`Требуемое давление` в `Узел.csv`):**
   По отечественной практике (СП 31.13330.2021, п. 5.11):
   $$H_{\text{треб}} = 10 + 4 \cdot (n - 1)\ \text{м}$$
   где $n$ — этажность застройки (`10 м` — 1 этаж, `14 м` — 2 этажа, `18 м` — 3 этажа, `22 м` — 4 этажа, `26 м` — 5 этажей и т.д.). В промежуточных (транзитных) узлах сети без конечных водопотребителей стоит `0` или пустое значение.
4. **Уравнение неразрывности для скорости потока (Walski et al., гл. 2, ф-лы 2.8–2.9, стр. 40) и Принцип 1:**
   В гидравлике напорных трубопроводов средняя скорость сечения определяется через **площадь круга** $A = \pi D^2 / 4$, а не просто $Q / D$:
   $$V = \frac{Q}{A} = \frac{4 Q}{\pi D^2}$$
   Для канонических единиц AquaBit ($Q$ в $\text{м}^3/\text{ч}$, внутренний диаметр $D$ в $\text{мм}$):
   $$V\ [\text{м/с}] = \frac{4 \cdot (Q / 3600)}{\pi \cdot (D / 1000)^2} \approx 353{,}67765 \cdot \frac{|Q|}{D^2}$$
   В соответствии с **Незыблемым Принципом 1** Python-слой **не вычисляет** скорость и не подмешивает расчётную гидравлику в `facts.jsonl`: формула передаётся разработчику AquaBit для прямой выгрузки `Скорость` / `Макс_скорость` из расчётного ядра.

## Правила проверки и очистки нулевых значений (`check-zeros` и `clean-zeros`)

1. **Неразрушающий аудит всех 13 таблиц (`check-zeros`):**
   - В каждой таблице отдельно подсчитываются точные нули (`0`, `0.00`), пустые пропуски (`"" -> null`, Принцип 6) и физически недопустимые нули (`Труба.Диаметр == 0`, `Труба.Длина == 0`).
   - В широких матрицах `R0..R1439` разделяются **полностью нулевые строки** ($\forall t: R_t = 0$) и **частично нулевые строки** ($\exists t: R_t = 0 \land \exists t: R_t \neq 0$, например периодически включающийся насос — такие строки **удалять нельзя!**).
2. **Удаление нулевых строк в 4 целевых таблицах (`clean-zeros` в отдельную директорию `data_cleaned/<город>/`):**
   - **`Поток Насос.csv`**: удаляются строки, где **все шаги `R0..R1439` равны `0`** (выключенные/резервные насосы). Насосы, работавшие хотя бы на одном шаге ($|R_t| > 0$), сохраняются.
   - **`Потребители Узел.csv`**: удаляются строки, где **`Потребление == 0`** (или пусто).
   - **`Потребление Узел.csv`**: удаляются строки, где **все шаги `R0..R1439` равны `0`** (промежуточные узлы без водоразбора).
   - **`Узел.csv`**: удаляются строки, где **`Требуемое давление` не указано (`""` / `null`) или равно `0` (`<= 0`)** (промежуточные узлы; узлы с `Высота == 0`, но `Требуемое давление > 0` сохраняются!).
3. **Защита ссылочной целостности после фильтрации `Узел.csv` (`pruned_zero_manifest.json`):**
   Поскольку транзитные узлы после очистки `Узел.csv` остаются в `Напор Узел.csv` и на концах участков `Труба.csv`, утилита записывает в очищенную папку файл `pruned_zero_manifest.json` со списком удалённых транзитных узлов `pruned_transit_node_ids` и резервных насосов `pruned_standby_pump_ids` (а также поддерживает опцию `--prune-node-head` для синхронной фильтрации `Напор Узел.csv`). Этапы 2 и 3 учитывают этот манифест и не выдают ложных фатальных ошибок `ORPHAN_REFERENCE` на штатно отфильтрованных транзитных узлах.
