<!DOCTYPE html>
<html lang="ru">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Диагностика валидации экспорта AquaBit — run-2026-11-02-071821</title>
  <style>
    :root {
      --bg: #f5f7fa;
      --surface: #ffffff;
      --border: #d8e0ea;
      --text: #182230;
      --muted: #526071;
      --fatal-bg: #fef2f2;
      --fatal-border: #dc2626;
      --fatal-text: #991b1b;
      --warn-bg: #fffbeb;
      --warn-border: #d97706;
      --warn-text: #92400e;
      --info-bg: #eff6ff;
      --info-border: #2563eb;
      --info-text: #1e40af;
    }
    * { box-sizing: border-box; }
    body {
      margin: 0;
      padding: 32px 24px;
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
      background: var(--bg);
      color: var(--text);
      line-height: 1.5;
    }
    .container {
      max-width: 1120px;
      margin: 0 auto;
    }
    .header-card {
      background: var(--surface);
      border: 1px solid var(--border);
      border-left: 6px solid var(--fatal-border);
      border-radius: 10px;
      padding: 24px 28px;
      margin-bottom: 24px;
      box-shadow: 0 1px 3px rgba(15, 23, 42, 0.05);
    }
    .badge-row {
      display: flex;
      flex-wrap: wrap;
      gap: 8px;
      margin-bottom: 12px;
    }
    .badge {
      display: inline-block;
      padding: 4px 10px;
      border-radius: 6px;
      font-size: 12px;
      font-weight: 600;
      letter-spacing: 0.02em;
    }
    .badge-fatal {
      background: var(--fatal-bg);
      color: var(--fatal-text);
      border: 1px solid #fecaca;
    }
    .badge-warn {
      background: var(--warn-bg);
      color: var(--warn-text);
      border: 1px solid #fde68a;
    }
    .badge-source {
      background: var(--info-bg);
      color: var(--info-text);
      border: 1px solid #bfdbfe;
    }
    h1 {
      margin: 0 0 8px 0;
      font-size: 22px;
    }
    h2 {
      margin: 0 0 14px 0;
      font-size: 17px;
    }
    .subtitle {
      margin: 0;
      color: var(--muted);
      font-size: 14px;
    }
    .meta-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(220px, 1fr));
      gap: 12px;
      margin-top: 18px;
      padding-top: 16px;
      border-top: 1px solid var(--border);
      font-size: 13px;
    }
    .meta-item strong {
      display: block;
      color: var(--muted);
      font-weight: 600;
      font-size: 11px;
      text-transform: uppercase;
      margin-bottom: 2px;
    }
    .section-card {
      background: var(--surface);
      border: 1px solid var(--border);
      border-radius: 10px;
      padding: 22px 26px;
      margin-bottom: 20px;
    }
    .check-card {
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 16px 18px;
      margin-bottom: 14px;
    }
    .check-card.fatal {
      border-left: 5px solid var(--fatal-border);
      background: #fffafa;
    }
    .check-card.error, .check-card.warning {
      border-left: 5px solid var(--warn-border);
      background: #fffdf7;
    }
    .check-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      gap: 12px;
      margin-bottom: 8px;
    }
    .code-pill {
      font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace;
      font-weight: 700;
      font-size: 13px;
    }
    .hint-box {
      margin-top: 10px;
      padding: 10px 12px;
      background: var(--info-bg);
      border-left: 3px solid var(--info-border);
      border-radius: 4px;
      font-size: 13px;
      color: var(--info-text);
    }
    pre.examples {
      margin: 10px 0 0 0;
      padding: 10px 12px;
      background: #0f172a;
      color: #e2e8f0;
      border-radius: 6px;
      font-size: 12px;
      overflow-x: auto;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 13px;
    }
    th, td {
      text-align: left;
      padding: 9px 10px;
      border-bottom: 1px solid var(--border);
      vertical-align: top;
    }
    th {
      background: #f8fafc;
      font-weight: 600;
      color: var(--muted);
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace;
      font-size: 12px;
      background: #f1f5f9;
      padding: 2px 5px;
      border-radius: 4px;
    }
  </style>
</head>
<body>
  <div class="container">
    <section class="header-card">
      <div class="badge-row">
        <span class="badge badge-fatal">СТАТУС ПАЙПЛАЙНА: ОСТАНОВЛЕН НА ВАЛИДАЦИИ (FATAL)</span>
        <span class="badge badge-source">[Сводка по результатам AquaBit / Валидатор входа]</span>
        <span class="badge badge-warn">Интерпретация ИИ отключена до устранения ошибок данных</span>
      </div>
      <h1>Отчёт диагностики входного архива AquaBit</h1>
      <p class="subtitle">
        Входной архив не прошёл обязательные проверки целостности или контракта данных (§2, Этап 1–2).
        Ниже приведён полный перечень причин и рекомендации по исправлению выгрузки.
      </p>

      <div class="meta-grid">
        <div class="meta-item">
          <strong>Идентификатор запуска</strong>
          <code>run-2026-11-02-071821</code>
        </div>
        <div class="meta-item">
          <strong>Входной архив</strong>
          <code>тенино</code>
        </div>
        <div class="meta-item">
          <strong>Время проверки (UTC)</strong>
          <span>2026-11-02T07:18:21.376711Z</span>
        </div>
        <div class="meta-item">
          <strong>Модель / Сценарий</strong>
          
            <span>тенино (CITY-тенино) / Суточный расчёт (1440 шагов)</span>
          
        </div>
      </div>
    </section>

    <section class="section-card">
      <h2>Результаты проверок валидации (5)</h2>
      
        <div class="check-card warning">
          <div class="check-header">
            <span class="code-pill">UNIT_SUFFIX_MISSING</span>
            <span class="badge badge-warn">
              WARNING · затронуто: 13
            </span>
          </div>
          <div>В 13 колонках/матрицах отсутствует канонический суффикс единицы измерения (_m, _m3_h, _mm, _bar, _m_s, _iso8601)</div>
          
            <div class="hint-box"><strong>Рекомендация:</strong> Рекомендуется передавать единицы измерения в суффиксе имени колонки (§1.8, §2); известные алиасы будут приведены к канону на Этапе 3.3.</div>
          
          
            <pre class="examples">[
  {
    "file": "demands.csv",
    "source_file": "Потребители Узел.csv",
    "raw_header": "Потребление",
    "canonical_target": "base_demand_m3_h"
  },
  {
    "file": "nodes.csv",
    "source_file": "Узел.csv",
    "raw_header": "Высота",
    "canonical_target": "elevation_m"
  },
  {
    "file": "nodes.csv",
    "source_file": "Узел.csv",
    "raw_header": "Требуемое давление",
    "canonical_target": "required_pressure_m"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "raw_header": "Диаметр",
    "canonical_target": "diameter_mm"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "raw_header": "Длина",
    "canonical_target": "length_m"
  },
  {
    "file": "pump_curves.csv",
    "source_file": "Кривая QH.csv",
    "raw_header": "X",
    "canonical_target": "flow_m3_h"
  },
  {
    "file": "pump_curves.csv",
    "source_file": "Кривая QH.csv",
    "raw_header": "Y",
    "canonical_target": "head_m"
  },
  {
    "file": "sources.csv",
    "source_file": "Источники.csv",
    "raw_header": "Расчетный напор",
    "canonical_target": "head_m"
  },
  {
    "file": "wide/node_demand.csv",
    "source_file": "Потребление Узел.csv",
    "raw_header": "R0..R1439",
    "canonical_target": "demand_m3_h"
  },
  {
    "file": "wide/node_head.csv",
    "source_file": "Напор Узел.csv",
    "raw_header": "R0..R1439",
    "canonical_target": "head_m"
  },
  {
    "file": "wide/pipe_flow.csv",
    "source_file": "Поток Труба.csv",
    "raw_header": "R0..R1439",
    "canonical_target": "flow_m3_h"
  },
  {
    "file": "wide/pump_flow.csv",
    "source_file": "Поток Насос.csv",
    "raw_header": "R0..R1439",
    "canonical_target": "flow_m3_h"
  },
  {
    "file": "wide/valve_flow.csv",
    "source_file": "Поток Клапан.csv",
    "raw_header": "R0..R1439",
    "canonical_target": "flow_m3_h"
  }
]</pre>
          
        </div>
      
        <div class="check-card warning">
          <div class="check-header">
            <span class="code-pill">MISSING_ENTITY_NAMES</span>
            <span class="badge badge-warn">
              WARNING · затронуто: 5
            </span>
          </div>
          <div>В 5 статических таблицах выгружен только внутренний ID без диспетчерского поля 'Название'</div>
          
            <div class="hint-box"><strong>Рекомендация:</strong> Добавьте колонку 'Название' (например: 'НС Свобода агр1', 'ВЗУ-1', 'XY4973') в статические справочники Узел.csv, Труба.csv, Источники.csv, Насос.csv, Клапан.csv — это увеличит объём экспорта менее чем на 0.2%, но сделает инженерные отчёты читаемыми для эксплуатационщиков.</div>
          
          
            <pre class="examples">[
  {
    "file": "nodes.csv",
    "source_file": "Узел.csv",
    "present_headers": [
      "ID",
      "Высота",
      "Требуемое давление"
    ]
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "present_headers": [
      "ID",
      "Начало",
      "Конец",
      "Диаметр",
      "Длина",
      "Шероховатость",
      "Малые потери"
    ]
  },
  {
    "file": "sources.csv",
    "source_file": "Источники.csv",
    "present_headers": [
      "ID",
      "Расчетный напор"
    ]
  },
  {
    "file": "pumps.csv",
    "source_file": "Насос.csv",
    "present_headers": [
      "ID",
      "Начало",
      "Конец",
      "Кривая насоса"
    ]
  },
  {
    "file": "valves.csv",
    "source_file": "Клапан.csv",
    "present_headers": [
      "ID",
      "Начало",
      "Конец",
      "Тип",
      "Настройка"
    ]
  }
]</pre>
          
        </div>
      
        <div class="check-card fatal">
          <div class="check-header">
            <span class="code-pill">SELF_LOOP_LINK</span>
            <span class="badge badge-fatal">
              FATAL · затронуто: 585
            </span>
          </div>
          <div>Обнаружены вырожденные участки-петли (Начало == Конец): 585 шт. (в 585 из 585 строк в Начало и Конец выгружен собственный номер участка с префиксом 'c', например e702 -> c702,c702)</div>
          
            <div class="hint-box"><strong>Рекомендация:</strong> КРИТИЧЕСКИЙ БАГ ЭКСПОРТА AQUABIT: в таблицах Труба.csv, Насос.csv и Клапан.csv поля 'Начало' и 'Конец' содержат одинаковый ID ('c' + ID самого элемента: e702 -> c702,c702; p1263 -> c1263,c1263; v1284 -> c1284,c1284). Необходимо выгружать реальные строковые ID начального и конечного узлов из таблицы Узел.csv / Источники.csv.</div>
          
          
            <pre class="examples">[
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 2,
    "link_id": "e702",
    "start_node_id": "c702",
    "end_node_id": "c702",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 3,
    "link_id": "e703",
    "start_node_id": "c703",
    "end_node_id": "c703",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 4,
    "link_id": "e704",
    "start_node_id": "c704",
    "end_node_id": "c704",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 5,
    "link_id": "e705",
    "start_node_id": "c705",
    "end_node_id": "c705",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 6,
    "link_id": "e706",
    "start_node_id": "c706",
    "end_node_id": "c706",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 7,
    "link_id": "e707",
    "start_node_id": "c707",
    "end_node_id": "c707",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 8,
    "link_id": "e708",
    "start_node_id": "c708",
    "end_node_id": "c708",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 9,
    "link_id": "e709",
    "start_node_id": "c709",
    "end_node_id": "c709",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 10,
    "link_id": "e710",
    "start_node_id": "c710",
    "end_node_id": "c710",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 11,
    "link_id": "e711",
    "start_node_id": "c711",
    "end_node_id": "c711",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 12,
    "link_id": "e712",
    "start_node_id": "c712",
    "end_node_id": "c712",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 13,
    "link_id": "e713",
    "start_node_id": "c713",
    "end_node_id": "c713",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 14,
    "link_id": "e714",
    "start_node_id": "c714",
    "end_node_id": "c714",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 15,
    "link_id": "e715",
    "start_node_id": "c715",
    "end_node_id": "c715",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 16,
    "link_id": "e716",
    "start_node_id": "c716",
    "end_node_id": "c716",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 17,
    "link_id": "e717",
    "start_node_id": "c717",
    "end_node_id": "c717",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 18,
    "link_id": "e718",
    "start_node_id": "c718",
    "end_node_id": "c718",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 19,
    "link_id": "e719",
    "start_node_id": "c719",
    "end_node_id": "c719",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 20,
    "link_id": "e720",
    "start_node_id": "c720",
    "end_node_id": "c720",
    "exporter_own_id_cast_bug": true
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 21,
    "link_id": "e721",
    "start_node_id": "c721",
    "end_node_id": "c721",
    "exporter_own_id_cast_bug": true
  }
]</pre>
          
        </div>
      
        <div class="check-card fatal">
          <div class="check-header">
            <span class="code-pill">ORPHAN_REFERENCE</span>
            <span class="badge badge-fatal">
              FATAL · затронуто: 1170
            </span>
          </div>
          <div>Обнаружены осиротевшие ссылки между таблицами (1170 шт.)</div>
          
            <div class="hint-box"><strong>Рекомендация:</strong> Все ссылки start_node_id (Начало), end_node_id (Конец), node_id, curve_id и ID во временных рядах должны точно совпадать со строковыми ID объектов в базовых таблицах (§1.7, §3.7).</div>
          
          
            <pre class="examples">[
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 2,
    "column": "Начало",
    "orphan_id": "c702",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 3,
    "column": "Начало",
    "orphan_id": "c703",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 4,
    "column": "Начало",
    "orphan_id": "c704",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 5,
    "column": "Начало",
    "orphan_id": "c705",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 6,
    "column": "Начало",
    "orphan_id": "c706",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 7,
    "column": "Начало",
    "orphan_id": "c707",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 8,
    "column": "Начало",
    "orphan_id": "c708",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 9,
    "column": "Начало",
    "orphan_id": "c709",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 10,
    "column": "Начало",
    "orphan_id": "c710",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 11,
    "column": "Начало",
    "orphan_id": "c711",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 12,
    "column": "Начало",
    "orphan_id": "c712",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 13,
    "column": "Начало",
    "orphan_id": "c713",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 14,
    "column": "Начало",
    "orphan_id": "c714",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 15,
    "column": "Начало",
    "orphan_id": "c715",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 16,
    "column": "Начало",
    "orphan_id": "c716",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 17,
    "column": "Начало",
    "orphan_id": "c717",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 18,
    "column": "Начало",
    "orphan_id": "c718",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 19,
    "column": "Начало",
    "orphan_id": "c719",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 20,
    "column": "Начало",
    "orphan_id": "c720",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 21,
    "column": "Начало",
    "orphan_id": "c721",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 22,
    "column": "Начало",
    "orphan_id": "c722",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 23,
    "column": "Начало",
    "orphan_id": "c723",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 24,
    "column": "Начало",
    "orphan_id": "c724",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 25,
    "column": "Начало",
    "orphan_id": "c725",
    "expected_in": "nodes/sources/reservoirs"
  },
  {
    "file": "pipes.csv",
    "source_file": "Труба.csv",
    "row_number": 26,
    "column": "Начало",
    "orphan_id": "c726",
    "expected_in": "nodes/sources/reservoirs"
  }
]</pre>
          
        </div>
      
        <div class="check-card warning">
          <div class="check-header">
            <span class="code-pill">PUMP_CURVE_INCOMPLETE</span>
            <span class="badge badge-warn">
              WARNING · затронуто: 7
            </span>
          </div>
          <div>Для 7 насосов паспортная Q-H кривая содержит менее 3 точек — анализ принадлежности рабочей точки кривой для них заблокирован</div>
          
            <div class="hint-box"><strong>Рекомендация:</strong> Выгружайте полную Q-H кривую (минимум 3 точки на каждый насос/кривую) в Кривая QH.csv / pump_curves.csv (§2).</div>
          
          
            <pre class="examples">[
  {
    "pump_id": "p1263",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1266",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1269",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1272",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1275",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1278",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  },
  {
    "pump_id": "p1281",
    "curve_id": "u111",
    "points_found": 1,
    "minimum_required": 3
  }
]</pre>
          
        </div>
      
    </section>

    <section class="section-card">
      <h2>Снимок обнаруженных файлов архива [AquaBit Raw Snapshot]</h2>
      
        <table>
          <thead>
            <tr>
              <th>Файл</th>
              <th>Размер (байт)</th>
              <th>Кодировка</th>
              <th>Разделитель</th>
              <th>Строк × Колонок</th>
              <th>SHA-256 (префикс)</th>
            </tr>
          </thead>
          <tbody>
            
              <tr>
                <td><code>irregularity_curves.csv (График потребления.csv)</code></td>
                <td>2183</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    145 × 3
                  
                </td>
                <td><code>52e1b9815dd9d75f…</code></td>
              </tr>
            
              <tr>
                <td><code>sources.csv (Источники.csv)</code></td>
                <td>44</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    1 × 2
                  
                </td>
                <td><code>a84d6324f8e1bff5…</code></td>
              </tr>
            
              <tr>
                <td><code>valves.csv (Клапан.csv)</code></td>
                <td>125</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    3 × 5
                  
                </td>
                <td><code>3839e68be94f4c42…</code></td>
              </tr>
            
              <tr>
                <td><code>pump_curves.csv (Кривая QH.csv)</code></td>
                <td>91</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    7 × 4
                  
                </td>
                <td><code>cf0e331edbf271d7…</code></td>
              </tr>
            
              <tr>
                <td><code>wide/node_head.csv (Напор Узел.csv)</code></td>
                <td>5352583</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    530 × 1441
                  
                </td>
                <td><code>7e3c85c017300d18…</code></td>
              </tr>
            
              <tr>
                <td><code>pumps.csv (Насос.csv)</code></td>
                <td>536</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    21 × 4
                  
                </td>
                <td><code>f3fabde227dfeff8…</code></td>
              </tr>
            
              <tr>
                <td><code>wide/valve_flow.csv (Поток Клапан.csv)</code></td>
                <td>34583</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    3 × 1441
                  
                </td>
                <td><code>df107c615ae1a79c…</code></td>
              </tr>
            
              <tr>
                <td><code>wide/pump_flow.csv (Поток Насос.csv)</code></td>
                <td>165601</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    21 × 1441
                  
                </td>
                <td><code>77d7037ccae46eb3…</code></td>
              </tr>
            
              <tr>
                <td><code>wide/pipe_flow.csv (Поток Труба.csv)</code></td>
                <td>4602336</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    561 × 1441
                  
                </td>
                <td><code>782e66dade52cc8a…</code></td>
              </tr>
            
              <tr>
                <td><code>demands.csv (Потребители Узел.csv)</code></td>
                <td>3403</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    210 × 3
                  
                </td>
                <td><code>aaab253beb529e5b…</code></td>
              </tr>
            
              <tr>
                <td><code>wide/node_demand.csv (Потребление Узел.csv)</code></td>
                <td>3831347</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    530 × 1441
                  
                </td>
                <td><code>6b11612ebdc6b1db…</code></td>
              </tr>
            
              <tr>
                <td><code>pipes.csv (Труба.csv)</code></td>
                <td>19270</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    561 × 7
                  
                </td>
                <td><code>2fc832be51c62bf0…</code></td>
              </tr>
            
              <tr>
                <td><code>nodes.csv (Узел.csv)</code></td>
                <td>7336</td>
                <td>utf-8</td>
                <td><code>,</code></td>
                <td>
                  
                    530 × 3
                  
                </td>
                <td><code>5ff0558edb063f0e…</code></td>
              </tr>
            
          </tbody>
        </table>
      
    </section>
  </div>
</body>
</html>