На снимке экрана в ПК «АкваБит» представлен 
анализ гидравлического сопротивления сети 
правобережья г. Семей на шаге времени 14:37:00 по 
тематическому слою «Потери напора» (удельный 
14
гидравлический уклон, м/км). 
1. Настройки темы и шкала гидравлических потерь
•Активная тема: в левой панели выбран слой «Потери 
напора» для участков сети. 
•Легенда (Труба / Потери напора, м/км): 
• $< 1 - 2\text{ м/км}$ (серый / синий / голубой) —
зоны свободного протекания с пренебрежимо 
малыми линейными потерями. 
• $2 - 4\text{ м/км}$ (зеленый / желтый) —
нормативный гидравлический уклон для 
магистральных водоводов. 
• $\ge 10\text{ м/км}$ (оранжевый / красный / 
бордовый) — участки с высоким гидравлическим 
сопротивлением и перегрузкой («узкие места» 
14
системы). 
2. Параметры выбранного участка (панель «Редактор 
свойств»)
Справа детально отображен режим работы ключевого 
магистрального водовода (подсвечен на схеме у 
береговой линии с подсказкой Потери напора, м/км = 
17.51): 
•Идентификатор и геометрия: Слой Труба, ID 3427706 
(имя 0014000026C6), соединяет узлы 33427704 и 
33427705. 
•Конструктивные параметры: диаметр $D = 400\text{ 
мм}$, длина $L = 496.27\text{ м}$, эквивалентная 
шероховатость 75. 
•Гидравлический режим:
14
• Расход (Поток): 760.6 м³/час (основной 
транзитный поток на район). 
• Скорость: 1.68 м/с (высокая рабочая скорость, 
близкая к предельно допустимой для 
магистралей). 
• Удельные потери напора: 17.51 м/км. 
• Суммарная потеря напора на участке: около 
$8.7\text{ м}$ на полкилометра трассы ($17.51 
\times 0.496$). 
• Рассеиваемая мощность (Потеря энергии): 36.99 
кВт теряется на преодоление гидравлического 
трения только на этой одной трубе. 
3. Инженерный анализ пропускной способности сети
1.Локализация гидравлических «бутылочных 
14
горлышек»:
1.Подавляющее большинство квартальных линий 
(серые тонкие нити) работает с удельными 
потерями близкими к нулю ($i < 0.5 - 1\text{ 
м/км}$). 
2.Вся нагрузка сконцентрирована на нескольких 
магистральных артериях: красные сегменты четко 
показывают лимитирующие участки на вводе в 
город и на транзитном кольце в центральной 
части правобережья. 
1.Взаимосвязь с дефицитом давления:
1.Высокое гидравлическое сопротивление на 
данном водоводе ($17.51\text{ м/км}$) и 
смежных магистралях «срезает» 
14
пьезометрическую линию при передаче воды 
вглубь района. 
2.Именно падение напора на этих перегруженных 
400-мм участках является первопричиной 
просадки давлений в центральном жилом 
массиве и на северных возвышенностях, 
выявленной на карте избытков давления. 
1.Рекомендации по оптимизации:
1.Для снижения потерь напора на участке ID 
3427706 и разгрузки насосов требуется либо 
санация/замена трубы на больший диаметр ($D = 
500 - 600\text{ мм}$, что снизит скорость с $1.68$ 
до $<1.0\text{ м/с}$ и сократит потери напора в 3–
4 раза), либо строительство дублирующей нитки 
14
(лупинга). 
14