[{"page": 1, "text": " \n \n \nГКП «СЕМЕЙ ВОДОКАНЛ» \nЕВРОПЕЙСКИЙ БАНК РЕКОНСТРУКЦИИ И РАЗВИТИЯ \nПРОЕКТ «ПРИОБРЕТЕНИЕ ПО ДЛЯ \nВЫПОЛНЕНИЯ ГИДРАВЛИЧЕСКОГО \nМОДЕЛИРОВАНИЯ И ЕГО \nНАСТРОЙКА. ИНФОРМАЦИОННАЯ \nСИСТЕМА И ОБОРУДОВАНИЕ, \nВКЛЮЧАЯ УСТАНОВКУ \nГИДРАВЛИЧЕСКОГО \nМОДЕЛИРОВАНИЯ, \nОСУЩЕСТВЛЕНИЕ ПЛАНИРОВАНИЯ \nИ ПОВЫШЕНИЯ ЭФФЕКТИВНОСТИ \nСЕТЕЙ ВОДОСНАБЖЕНИЯ И ГИС» \nКОНТРАКТ №SMY-SE-R \n \nИТОГОВЫЙ ОТЧЕТ \n \n \n \n2024 г. \n \n"}, {"page": 2, "text": " \n2 \nСОДЕРЖАНИЕ \nСПИСОК СОКРАЩЕНИЙ И АББРЕВИАТУР ............................................................................................................. 6 \nВВЕДЕНИЕ ............................................................................................................................................................. 7 \nВВОДНАЯ ИНФОРМАЦИЯ ................................................................................................................................................ 7 \nОПИСАНИЕ СИСТЕМЫ ВОДОСНАБЖЕНИЯ .......................................................................................................................... 7 \nЦЕЛИ И ЗАДАЧИ ............................................................................................................................................................ 8 \n1. \nГЕОИНФОРМАЦИОННАЯ СИСТЕМА ............................................................................................................. 9 \n1.1. \nОСНОВНЫЕ ВОЗМОЖНОСТИ ГИС «ИНГЕО» ......................................................................................................... 9 \n1.2. \nАРХИТЕКТУРНАЯ МОДЕЛЬ ПРОЕКТА ГИС ........................................................................................................... 11 \n1.3. \nТОПОЛОГИЯ ГИС ........................................................................................................................................... 18 \n1.4. \nГЕОДЕЗИЧЕСКАЯ СЪЕМКА СУЩЕСТВУЮЩЕЙ СЕТИ ВОДОСНАБЖЕНИЯ И КАНАЛИЗАЦИИ .............................................. 21 \nАнализ имеющихся карт и топографических данных ................................................................................. 21 \nГеодезические работы ..................................................................................................................................... 22 \n1.5. \nРАЗРАБОТКА ЦИФРОВЫХ КАРТ СИСТЕМЫ ВОДОСНАБЖЕНИЯ И КАНАЛИЗАЦИИ В ГИС ................................................ 26 \nПрограммное обеспечение для ГИС ................................................................................................................ 27 \nРазработка электронной карты города с сетями СВ и СК и передача данных геодезического \nисследования в ГИС ........................................................................................................................................... 28 \n1.6. \nПРЕДЛАГАЕМЫЙ РЕГЛАМЕНТ ПО РАБОТЕ С ГИС .................................................................................................. 40 \nГруппы пользователей. ................................................................................................................................... 40 \nАктуализация карты....................................................................................................................................... 41 \n2. \nРАЗРАБОТКА И КАЛИБРОВКА ГИДРАВЛИЧЕСКОЙ МОДЕЛИ СЕТИ ВОДОСНАБЖЕНИЯ ГОРОДА СЕМЕЙ . 43 \nИСХОДНЫЕ ДАННЫЕ .................................................................................................................................................... 45 \n"}, {"page": 3, "text": " \n3 \n3. \nРАЗРАБОТКА ТЕОРЕТИЧЕСКОЙ МОДЕЛИ .................................................................................................. 47 \n3.1. \nВОДОПРОВОДНАЯ СЕТЬ................................................................................................................................... 49 \n3.2. \nВЫСОТНЫЕ ОТМЕТКИ КОЛОДЦЕВ...................................................................................................................... 52 \n3.3. \nПОТРЕБИТЕЛИ ............................................................................................................................................... 55 \n3.4. \nНАСОСНЫЕ СТАНЦИИ, ВОДОЗАБОРЫ И РЧВ ....................................................................................................... 58 \n3.5. \nПАРАМЕТРЫ МОДЕЛИРОВАНИЯ ....................................................................................................................... 68 \n4. \nКАЛИБРОВКА ГИДРАВЛИЧЕСКОЙ МОДЕЛИ.............................................................................................. 69 \n4.1. \nДАННЫЕ КАЛИБРОВКИ .................................................................................................................................... 69 \n4.2. \nРЕЗУЛЬТАТЫ КАЛИБРОВКИ .............................................................................................................................. 71 \n5. \nАНАЛИЗ СУЩЕСТВУЮЩЕЙ СИСТЕМЫ ВОДОСНАБЖЕНИЯ ........................................................................ 73 \n5.1. \nКРИТЕРИИ ОЦЕНКИ СИСТЕМЫ ВОДОСНАБЖЕНИЯ ................................................................................................ 73 \n5.2. \nДАВЛЕНИЕ В СИСТЕМЕ .................................................................................................................................... 73 \n5.3. \nОБЕСПЕЧЕННОСТЬ ТРЕБУЕМОГО ДАВЛЕНИЯ ........................................................................................................ 75 \n5.4. \nАМПЛИТУДА КОЛЕБАНИЯ ДАВЛЕНИЯ ................................................................................................................ 79 \n5.5. \nНАГРУЗКА НА ВОДОПРОВОДНУЮ СЕТЬ ............................................................................................................... 83 \nРаспределение потоков .................................................................................................................................. 83 \nСкорости движения воды ................................................................................................................................ 85 \nПотери напора ................................................................................................................................................. 86 \nПотеря энергии ................................................................................................................................................ 88 \n5.6. \nОТСЛЕЖИВАНИЕ ИСТОЧНИКОВ И ВОЗРАСТ ВОДЫ ................................................................................................ 89 \n5.7. \nВОДНЫЙ БАЛАНС ПО ЗОНАМ ВОДОСНАБЖЕНИЯ ................................................................................................. 94 \n5.8. \nЭНЕРГОЭФФЕКТИВНОСТЬ ............................................................................................................................... 101 \n6. \nПЕРСПЕКТИВНОЕ МОДЕЛИРОВАНИЕ И АНАЛИЗ ГОРОДСКОЙ СИСТЕМЫ ВОДОСНАБЖЕНИЯ. ............. 103 \n6.1. \nСЦЕНАРИИ РАЗВИТИЯ ДЕМОГРАФИЧЕСКОЙ СИТУАЦИИ ....................................................................................... 103 \n6.2. \nПРОГНОЗ БУДУЩИХ ПОТРЕБНОСТЕЙ ................................................................................................................ 105 \n"}, {"page": 4, "text": " \n4 \n7. \nПЕРСПЕКТИВНОЕ МОДЕЛИРОВАНИЯ И АНАЛИЗ .................................................................................... 115 \n7.1. \nУВЕЛИЧЕНИЕ ПРОИЗВОДИТЕЛЬНОСТИ СИСТЕМЫ ВОДОСНАБЖЕНИЯ ..................................................................... 116 \nЦентральная часть города .......................................................................................................................... 118 \nСеверная часть города .................................................................................................................................. 122 \nПос. Восточный .............................................................................................................................................. 125 \nЛевый берег ..................................................................................................................................................... 126 \nПерекладка сетей с увеличением диаметра .............................................................................................. 130 \n7.2. \nЗОНИРОВАНИЕ СИСТЕМЫ ВОДОСНАБЖЕНИЯ. ................................................................................................... 131 \nСбор данных в пределах зоны ....................................................................................................................... 133 \nПотери воды у бытовых потребителей .................................................................................................... 134 \nБытовое водопотребление и учёт.............................................................................................................. 136 \nУправление напорами в сетях ...................................................................................................................... 136 \n7.3. \nРАЗРАБОТКА РЕКОМЕНДАЦИЙ ПО КОЛИЧЕСТВУ, МЕСТАМ УСТАНОВКИ И ХАРАКТЕРИСТИКАМ ИЗМЕРИТЕЛЬНОГО \nОБОРУДОВАНИЯ ДЛЯ КОНТРОЛЯ СИСТЕМЫ ВОДОСНАБЖЕНИЯ.......................................................................................... 140 \nКонтрольные точки расхода ........................................................................................................................ 140 \nКонтрольные точки давления ..................................................................................................................... 141 \n8. \nИСПОЛЬЗОВАНИЕ ГИДРАВЛИЧЕСКОЙ МОДЕЛИ В РЕШЕНИИ ТЕКУЩИХ ЗАДАЧ.................................... 143 \n8.1. \nМКР. КАРАГАЙЛЫ ........................................................................................................................................ 143 \n8.2. \nПИК ПРОИЗВОДИТЕЛЬНОСТИ В/З «СМЫЧКА» .................................................................................................. 146 \n8.3. \nПЕРЕКЛАДКА СЕТЕЙ КАРМЕНОВА – ЦЕМЕНТНАЯ ............................................................................................... 150 \nСуществующая ситуация ............................................................................................................................. 150 \nУчасток d300 .................................................................................................................................................. 151 \nУчасток d150 .................................................................................................................................................. 152 \nПерекладка d300 в d150 ................................................................................................................................. 154 \nУчасток d150 до ул. Рыскулова ..................................................................................................................... 156 \n8.4. \nРЕМОНТ СЕТИ ПО УЛ. КОСАНОВА.................................................................................................................... 158 \n"}, {"page": 5, "text": " \n5 \nРемонт трубы с изменением диаметра .................................................................................................... 162 \nАльтернативный сценарий .......................................................................................................................... 164 \n9. \nОЦЕНКА РЕЗЕРВУАРНОГО ПАРКА ............................................................................................................ 166 \n10. \nПРОГРАММА МЕРОПРИЯТИЙ ПОВЫШЕНИЯ ЭФФЕКТИВНОСТИ СИСТЕМЫ ВОДОСНАБЖЕНИЯ. ...... 168 \n11. \nРЕКОМЕНДАЦИИ ПО ДАЛЬНЕЙШЕМУ РАЗВИТИЮ ГИДРАВЛИЧЕСКОЙ МОДЕЛИ ............................. 169 \n11.1. \nГИДРАВЛИЧЕСКАЯ МОДЕЛЬ ........................................................................................................................... 169 \n11.2. \nЧАСОВАЯ, СУТОЧНАЯ И КВАРТАЛЬНАЯ НЕРАВНОМЕРНОСТЬ ПОТРЕБЛЕНИЯ ........................................................... 171 \n \n"}, {"page": 6, "text": " \n6 \nСписок сокращений и аббревиатур \n \nГИС \nГеоинформационная система \nНС \nНасосная станция \nВОС \nВодопроводные очистные сооружения \nРЧВ \nРезервуар чистой воды \nв/з \nВодозабор \nТЗ \nТехническое Задание \nСНиП \nСтроительные нормы и правила \nКПД \nКоэффициент полезного действия \nGPS \nGlobal Positioning System (англ.) - Система глобального \nпозиционирования \nЧРП \nЧастотно-регулируемый привод \nSCADA \nSupervisory Control And Data Acquisition (англ.) - диспетчерское \nуправление и сбор данных \nID \nИдентификационный номер \nПредприятие ГКП «Семей Водоканал» \n \n \n \n"}, {"page": 7, "text": " \n7 \nВведение \nВводная информация \nЕвропейский банк реконструкции и развития (далее- ЕБРР или Банк) разработал проект \n(далее- Проект) совместно с ГКП «Семей Водоканал» (далее- Компания), Акиматом \nВосточно-Казахстанской области (далее- Областной Акимат) и Акиматом г. Семей (далее- \nгородской Акимат), направленный на повышение качества услуг в области водоснабжения \nи канализации в г. Семей, Республика Казахстан. \nБюджет проекта будет использован для со-финансирования Плана приоритетных \nинвестиций (далее- PIP), направленного на восстановление и модернизацию сетей \nводоснабжения и канализации в г. Семей. Разработка гидравлической модели и ГИС \nсистемы водоснабжения финансируются за счет банка и местных взносов. \nОбласть проекта- город Семей, Абайская область. \n \nОписание системы водоснабжения \nВся питьевая вода, добываемая компанией «Семей Водоканал» поступает из подземных \nисточников. Городская система водоснабжения разделена на две независимые системы: \nправобережная система водоснабжения и левобережная система водоснабжения \n(относительно реки Иртыш). Обе системы напрямую подпитываются насосными станциями \nвторого подъема (НС) основных производственных участков: \n• Левобережная система водоснабжения: Свобода и Большой \n• Правобережная система водоснабжения: Смычка, Затон и Соловьевские ключи \nСкважины расположены вдоль реки. Средняя глубина скважины составляет около 10 \nметров. Некоторые скважины объединены при помощи горизонтальной дренажной трубы, \nостальные являются изолированными.  \nРезервуары (наземные резервуары) расположены вверх по течению НС второго подъема: \n• Смычка: 3 x 3.000 м3  \n• Затон: 2 x 1.000 м3  \n• Свобода: 2 x 3.000 м3 + 6.000 м3 \n• Большой: 2 x 3.000 м3 \n• Соловьёвские ключи: 1 x 1.000 м3  \n"}, {"page": 8, "text": " \n8 \nДавление в сети (3-4 бар) контролируется регулируемыми приводами, установленными на \nНС второго подъема. \nГКП «Семей Водоканал» обслуживает и эксплуатирует около 455 км сетей водоснабжения, \n377 км которых являются сетью города Семей, примерно 50% из которых старше 25 лет. 10 \nлет назад, стальные и чугунные трубы укладывались в равных пропорциях. В течение семи \nлет, осуществлялась укладка только стальных труб и нескольких труб из ПЭНД в поселках, \nв которых Водоканал проводил работы в последнее время. Трубы закопаны на большой \nглубине (минимум 3 м) с целю их защиты от экстремальных погодных условий в зимнее \nвремя, когда температура может опускаться до -45⁰C. \nСистема водоснабжения включает пять водозаборов («Смычка», «Свобода», «Большой», \n«Затон» и «Соловьевские Ключи»), а также 55 насосных станций для водоснабжения \nмногоэтажных зданий по 9-16 этажей (после ПНС). \nNRW составляет около 40% произведенной воды.  \nГорячая вода для многоэтажных зданий, как правило, поставляется с центральных \nкотельных, которые получают воду из распределительной сети. \nЦели и задачи \nЦели настоящего задания (далее- Задание) заключаются в разработке цифровых карт и \nгидравлической модели системы водоснабжения города Семей, \nпредоставлении \nрекомендаций по выбору оптимальных опций восстановления сети и повышения \nэксплуатационных характеристик НС, а также мер контроля давления и зонирования \nсистемы водоснабжения. \nЗадание будет включать следующие задачи: \n1. \n1 этап: Геодезическая \nсъемка \nсуществующей \nсети \nводоснабжения \nи \nканализации \n2. \n2 этап: Разработка цифровых карт системы водоснабжения и канализации в \nГИС \n3. \n3 этап: Разработка и калибровка гидравлической модели существующих систем \nводоснабжения  \n4. \n4 этап: Будущее моделирование и анализ городской системы водоснабжения  \n5. \nОбучение и клиентская поддержка сотрудников Компании по использованию и \nтехническому обслуживанию разработанной ГИС и гидравлической \nмодели  \n \n \n"}, {"page": 9, "text": " \n9 \n1. Геоинформационная система \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 1. Геодезическая съемка существующей сети водоснабжения и канализации \n• Этап 2. Разработка цифровых карт системы водоснабжения и канализации в ГИС \nВ настоящее время для решения различных проблем, связанных с градостроительством, \nземлеустройством и учётом различных ресурсов на территориях широко используются \nгеоинформационные системы (ГИС).  \nГеоинформационная система – это программный комплекс, который позволяет работать с \nэлектронной \nкартой, \nсодержит \nкак \nгеографическую \n(геометрическую), \nтак \nи \nсемантическую (описательную) информацию. Каждая геоинформационная система \nобладает своими специфическими особенностями, поэтому при создании проекта выбор \nконкретной ГИС имеет большое значение. Этот выбор определяет весь ход и объем работ \nпо созданию проекта.  \nВ рамках настоящего проекта была поставлена задача разработки геоинформационного \nпроекта в ГИС «ИнГео». Выбор был основан на многолетнем опыте работы в данной \nотрасли. Использование данного программного комплекса позволит в дальнейшем \nрасширять и наращивать проект, в будущем даст возможность достаточно простого \nсовмещения геоинформационной системы с другими информационными системами, \nкоторые эксплуатирует или будет эксплуатировать Предприятие, а также другие городские \nпредприятия сферы коммунального хозяйства города.  \nГИС «ИнГео» имеет достаточно широкие возможности за относительно небольшую \nстоимость. Даже в случае кардинальных изменений эта система позволит перенести данные \nбез потерь на другую информационную платформу. \n1.1. Основные возможности ГИС «ИнГео» \nКак любая геоинформационная система, «ИнГео» имеет обязательный набор самых \nэлементарных функций, связанных с вводом, просмотром, изменением и анализом \nкартографических данных. Т.е. пользователь, имеющий опыт работы с любой другой ГИС, \nсможет достаточно быстро освоить этот программный продукт. \nГИС «ИнГео» позволяет создавать муниципальные электронные карты такой сложности, \nкоторые на других ГИС реализовать чрезвычайно трудно или затратно. При решении \nгеоинформационных задач часто возникает необходимость обеспечить доступ к общим \nпространственным и семантическим данным разных служб предприятия. Одно из \nособенностей «ИнГео» является возможность работы в многопользовательском режиме \n(для хранения информации используется распределенная база данных и структура «клиент-\n"}, {"page": 10, "text": " \n10 \nсервер»). Этот режим работы с помощью гибкой системы настроек позволяет четко \nразграничить права пользователей и их области доступа. Структура санкционированного \nдоступа зависит только от структуры предприятия и может быть практически любой \nсложности. \n \nРисунок 1 – Многопользовательский режим работы Проекта ГИС  \nДругой отличительной чертой данной ГИС является возможность пользователя \nсамостоятельно конструировать библиотеки любых векторных символов, линий, заливок и \nпроч. без малейших ограничений, что позволяет быстро и красиво настроить отображение \nкартографических данных в соответствии с любыми запросами. \nСистема поддерживает все возможные виды топологических отношений, что облегчает \nработу с данными при их редактировании. Имеются программные средства для связи с \nвнешними программами (COM\\OLE Automation), встроенные языки программирования \nVBscript и Javascript, обмен данными с использованием внешних форматов (MIF/MID, \nDXF/DWG, Shape и др.). Такая открытость форматов будет только содействовать быстрому \nразвитию системы. \n"}, {"page": 11, "text": " \n11 \nВ ГИС «ИнГео» предусмотрены возможности работы с растровыми объектами, причем с \nсистемой, которая обеспечивает защиту растров от несанкционированного копирования \nпользователями. Это ГИС, в которой имеется развитая инструментальная система в \nтехнологии Internet\\Intranet, с помощью которой пользователь может самостоятельно \nстроить сложнейшие реляционные таблицы семантических данных картографических \nобъектов. В качестве растровых объектов используется спутниковая подложка, топосъемка \nи исполнительная съемка. \nПолностью все функции и возможности подробно описаны в руководстве, которое \nпоставляется на русском языке вместе с программным обеспечением. \n1.2. Архитектурная модель проекта ГИС \nГИС «ИнГео» хранит информацию в виде набора тематических карт-слоёв и баз данных, \nсвязанных с этими картами. Любая географическая информация содержит сведения о \nпространственном положении – привязку к географическим координатам или ссылки на \nадрес и табличные данные. \n \nРисунок 2 – Структура слоев Проекта ГИС Предприятия \n"}, {"page": 12, "text": " \n12 \nКарты проекта ГИС “ИнГео” представлены в векторном формате. В векторных картах \nимеется информация по каждому объекту, его размер, характеристика. Каждый объект \nможет быть включен или исключен из анализа и статистических данных при формировании \nзапроса или печати, видим или скрыт. Каждый векторный объект представлен полигоном, \nлинией или точечным символом. Вся типовая информация хранится в справочниках, \nподключенных в табличные данные векторных объектов.  \n \nРисунок 3 –Архитектура Проекта ГИС Предприятия \nДля удобства визуализации и ориентации на местности использовались WMS-слои. \n \nРисунок 4 –Меню настройка WMS-слоёв  \n"}, {"page": 13, "text": " \n13 \nФункциональная модель проекта ГИС \nВ настоящем Проекте ГИС реализованы следующие функции, связанные с работой \nпространственно-ориентированных данных: \n• Ввод информации; \n• Хранение информации; \n• Запросы необходимой информации; \n• Анализ данных; \n• Отображение и вывод данных; \n• Работа в локальной вычислительной сети в архитектуре «клиент\\сервер» с \nпроизвольным количеством пользователей-редакторов карты. При этом \nобеспечивается корректная совместная работа нескольких операторов с одной \nкартой, слоем или даже с одним её фрагментом. \nПредставлены следующие функции ГИС, связанные с анализом пространственно-\nатрибутивной информации: \n• Запрос по атрибутам и их отображение; \n• Поиск цифровых карт и их визуализация; \n• Классифицирование непространственных данных; \n• Картографические измерения (расстояние, направление, площадь); \n• Статистические функции. \nНиже представлено описание основных функций ГИС Предприятия: \nОбщая концепция: \n• \nобеспечение территориальной концепции в рамках проекта (множество \nтерриторий, отображаемых системой со своими местными системами координат); \n• \nработа с произвольным количеством растровых и векторных слоёв, объединённых \nв проблемные группы (карты) и состоящих из нескольких оформительских стилей \nоформления объектов класса; \n• \nрастровые слои можно подкрашивать, делать прозрачными и полупрозрачными; \n• \nподдержка современной технологии «логическая» сшивка растров в единое \nрастровое поле и последующая объектная векторизация объектов с обеспечением \n«межобъектной топологии»; \n• \nобеспечение топологической корректности как самих изображений объектов, так и \nнепрерывное поддержание межобъектных топологических отношений \nнепосредственно при вводе или редактировании объектов.  \n• \nреализованы элементы концептуальных топологических отношений, что позволяет \nсоздавать специализированные топологические сети или автоматически не давать \nпользователям устанавливать запрещённые топологические связи между \nобъектами; \n• \nкаждый слой одновременно могут образовывать объекты из разных \nгеометрических примитивов: и точечные, и линейные, и дуговые, и площадные, и \nсимвольные в одном слое) (объектная идеология типа MapInfo); \n• \nодновременное разбиение объектов по секторам пространства (автоматически), по \nслоям и масштабам повышает скорость вывода данных на экран, особенно в \nоперациях скроллинга карты в разных направлениях и на любых масштабах; \n"}, {"page": 14, "text": " \n14 \n• \nвизуализация графических объектов для тех масштабов представления карты, \nкоторые установит для неё пользователь. Допускается различное отображение \nодного и того же объекта в разной форме в различных масштабных диапазонах \n(генерализация); \n• \nотсутствие архитектурных ограничений на размеры баз данных ГИС; \n• \nразвитая система ограничения доступа многих пользователей к картам и слоям \nобъектов, а также задание отдельным пользователям частичных ограничений на \nредактирование, копирование, перенос и удаление объектов в слое  \n• \nавтоматическое восстановление целостности баз данных системы при сбоях \nоборудования, программного обеспечения и т.п., резко снижающее вероятность \nпотери данных при указанных событиях. Это достигается введением значительной \nструктурной избыточности на нижних уровнях архитектуры системы; \n• \nкаждый комплект системы обладает всеми возможностями как просмотра, так и \nредактирования карт. Ограничение доступа ко всем функциям такого рода \nопределяется системой паролей; \nРабота с растровыми изображениями карт и планов \n• \nработа с множественными растровыми слоями; \n• \nсшивка растра из фрагментов, отсканированных сканерами любого формата (от А4 \nдо А0), в растровое поле произвольных размеров. Растровые фрагменты \n«натягиваются» реперными точками на каркас эталонной координатной сетки с \nавтоматическим гашением перекрытий при выводе на экран; \n• \nмасштабирование растра; \n• \nподкрашивание растров цветами. \nВвод картографической информации \n• \nввод объектов с экрана дисплея по растровой подложке с непрерывным \nобеспечением топологической корректности объекта \n• \nстановление межобъектных топологических отношений; \n• \nустановление межслойных топологических отношений; \n• \nввод координат точек, отрезков, полилиний и полигональных областей с \nклавиатуры; \n• \nвозможность выполнения геометрических построений на эл. карте; \n• \nтрассировка контуров объекта по границам соседних уже отвекторизованных \nобъектов с автоматическим установлением топологических отношений; \n• \nимпорт готовых цифровых карт в формате MIF/MID, Shape, DXF/DWG, XML, PTS, \nSDR; \n• \nвозможность ввода сопутствующей семантической информации непосредственно в \nпроцессе ввода картографической информации; \n• \nсоздание и использование произвольных векторных (масштабируемых и \nнемасштабируемых) символов. Повороты, масштабирование и растяжки символов; \n• \nуправление гарнитурой и размерами шрифтов, цветными и штриховыми палетками \nпри компоновке карт; \n• \nвозможность конструирования пользователем произвольных типов линий и \nконтуров полигональных объектов путём размножения вдоль линии произвольного \nграфического символа;  \n• \nИмеется возможность сконструировать чрезвычайно сложные линии, например, \nтакие, в узлах которых может стоять символ одного типа, а из узла (в узел) может \n"}, {"page": 15, "text": " \n15 \nвыходить (входить) «исходящий» («входящий») символ, направленные вдоль \nотрезков полилинии, связанных с данным узлом. \n• \n«заливка» полигональных областей любым сконструированным Пользователем \nсимволом; \n• \n«заливка» полигональной области прозрачной штриховкой; Пользователь может \nнаблюдать «под» таким полигоном даже те объекты, которые «накрыты» им; \n• \nвозможность работы с полупрозрачными слоями (для растров и заливок векторных \nполигонов), что позволяет видеть объекты не только \"над\", но и \"под\" сплошной \nзаливкой. \nВизуализация карт на экране компьютера \n• \nвекторный слой могут образовывать различные представления объектов \nопределённого тематического класса. Эти представления могут быть подклассами \n(например, кирпичные и деревянные дома класса \"Дома\"); \n• \nотображение соседей объекта, относящихся к тому же классу (например, соседних \nземельных участков); \n• \nскроллинг растрово-векторного изображения карты внутри окна независимо от \nмасштаба и по всей территории; \n• \nотслеживание координат мыши, селектируемой точки, длины линий, значений \nуглов, длины периметра и площади полигона. Эти значения всегда показываются в \nинформационном окне при выборе любого объекта, который может иметь эти \nхарактеристики; \n• \nопределение слоя, к которому принадлежит выбранный объект простым его \nвыбором; \n• \nпросмотр выбранной территории (включение/выключение слоёв [в т.ч. растровых], \nувеличение/уменьшение, панорамирование); \n• \nадресное кодирование - получение доступа на карте к объекту с указанным \nадресом, улице - по названию, перекрёстка - по названиям двух улиц. \nРедактирование картографической информации \n• \nналичие развитых интерактивных средств редактирования информации (удаление \nграниц, сдвиг вершин, удаление и добавление вершин, разбиение границ, сдвиг \nузлов, стягивание концов сегментов). При этом система непрерывно сохраняет \nтопологическую корректность (объектную и межобъектную) изображения на \nэлектронной карте. Т.е. система сохраняет межобъектные топологические \nотношения между объектами при их редактировании; \n• \nсервисные возможности (отображение вводимой информации на экране, \nувеличение-уменьшение изображения, удаление ошибочно введённых объектов, \n«откат» к предыдущим состояниям на произвольное число шагов и др.); \n• \nпривязка графических объектов к опорным объектам (точкам, полилиниям, \nполигонам); \n• \nавтоматическая трассировка создаваемых линий и границ полигонов по границам \nсмежных отвекторизованных ранее объектов; \n• \nподдержка межобъектной топологии в пределах одного слоя; \n• \nподдержка межобъектной межслойной топологии; \n• \nэлементы концептуальной топологии между слоями; \n• \nвозможность придания статуса «жёстких» или «гибких» объектов при операциях \nредактирования топологически связанных с ними объектов, что позволяет системе \n"}, {"page": 16, "text": " \n16 \nавтоматически поддерживать корректную топологическую структуру при \nредактировании карты; \n• \nвозможность ввода и редактирования координат с клавиатуры; \n• \nсогласование, при необходимости, содержимого семантических и \nкартографических баз данных (подписи к объектам берутся из семантических \nтаблиц и могут интерактивно модифицироваться с автоматической перерисовкой \nтекста на карте); \n• \nдинамическая модификация атрибутов графических объектов с изменением стиля \nотображения всех объектов соответствующего слоя на карте; \n• \nкаждый объект может иметь несколько стилей отображения, которые можно в \nлюбой момент изменить, в т.ч. из внешних программных расширений. Это \nпозволяет работать с изменяющимися («оживленными») объектами \n(открытие/закрытие задвижки, вкл./выкл. светофора и т.п.); \n• \nвозможность редактирования сопутствующей семантической информации в любое \nвремя работы пользователя (при санкционированном доступе); \n• \nиспользование для создания новых объектов и слоёв операций картографической \nалгебры (слияние, [сложение] полигонов, получение общих наложенных участков \n[умножение], вырезок и т.д.); \n• \nпроведение необходимых измерений непосредственно на экране компьютера. \nРабота с семантической информацией \n• \nиспользование многоаспектных семантических таблиц по объектам (с помощью \nтематических закладок);  \n• \nдинамическое (в интерактиве) изменение совокупности аспектных таблиц по \nлюбым объектам слоя, а также добавление новых или исключение старых столбцов \nтаблиц; \n• \nсвязь представлений данных в картографической, графической и табличных \nформах с автоматическим изменением их вида при внесении изменений в одну из \nних; \n• \nввод с использованием экранных форм (диалоговых окон), близких к форматам \nвходных документов; \n• \nиспользование классификаторов при вводе кодовых показателей в поля \nсемантических таблиц. \n• \nвозможность просмотра любой комбинации показателей по любой заданной \nтаблице семантической базы данных (с возможностью сортировки выводимой \nинформации по любому показателю); \n• \nвозможность выборки для просмотра только тех записей базы данных, которые \nудовлетворяют произвольному логическому условию, формируемому в \nинтерактивном режиме; \n• \nвывод на принтер любого фрагмента просматриваемой информации; \n• \nвозможность использования в качестве полей семантических таблиц чисел, строк, \nдаты, времени, изображения, звука, справочников, документов в форматах \nвнешних приложений (например, Excel, Word, Visio и др.). \nЗапросы семантической и картографической информации \n• \n выдача характеристик произвольного объекта путём выбора его курсором; \n• \nотображение информации по найденному объекту в унифицированном формате; \n• \nвозможность внесения изменений в отдельные показатели с использованием \nунифицированного формата; \n"}, {"page": 17, "text": " \n17 \n• \nполучение распечатки (твёрдой копии) характеристик, выбранного по карте \nобъекта; \n• \nотображение (подсветка) на экране объектов, попавших в обведённую на карте \nобласть, и выдача списка объектов, попавших в указанную область вместе с \nподробной информацией о них; \n• \nвыдача списка соседей указанного на карте полигона; \n• \nвыдача подробной информации по каждому из соседей, просмотр содержимого \nсемантической данных, выбор интересующих записей и «подсветка» на экране \nобъектов, соответствующих выбранным записям; \n• \nпоиск по семантическим данным всех объектов, которые удовлетворяют \nформируемому в интерактивном режиме произвольному логическому условию; \n• \nГИС \"ИнГео\" в качестве семантических данных может хранить любые \nмультимедийные файлы (звуки, кинофильмы и т.д.); \n• \nДля имен файлов, хранимых в семантических таблицах, легко вызываются любые \nпрограммные пакеты. \nАнализ \nВ рамках реализованного Проекта ГИС обеспечено проведение расчётов и совместный \nанализ картографической и семантической информации. \n• \nполный набор функций картографической алгебры; \n• \nпостроение буферных зон; \n• \nрасчёт баланса площадей полигональных объектов (например, баланса земель) (в \nГИС \"ИнГео\" можно получить суммарную площадь всех объектов \nзарегистрированных в карте слоёв, а также всех объектов выбранных слоёв) - \nэкспликацию земель; \n• \nвыбор отображаемых на картограмме показателей и типов штриховок (цветов \nзаливки) для отображения различных значений выбранных показателей; \n• \nавтоматическая штриховка (или заливка) контуров объектов в соответствии со \nзначениями выбранных показателей из таблиц семантической базы данных.  \nВывод данных \n• \nэкспорт данных через Clipboard или по DCOM с внешними программами. \nВозможность работы ядра ГИС как клиента и как сервера по отношению к внешней \nпрограмме; \n• \nвывод информации по любому объекту в формате, удовлетворяющем требованиям \nпользователя (за счёт внешних приложений в среде Windows); \n• \nформирование информационных отчётов и их вывод (за счёт внешних \nприложений); \n• \nформирование и вывод документов по результатам расчётов; \n• \nвозможность редактирования выходных документов перед их выводом на печать.  \nФормирование и вывод картосхем \n• \nвыбор одной или произвольной комбинации карт (слоёв) для последующего \nвывода; \n• \nвырезка из выбранной карты (или комбинации карт) произвольного фрагмента для \nформирования картосхемы; \n"}, {"page": 18, "text": " \n18 \n• \nвывод на любой принтер (ф.А4-А0, цветной или монохромный) любого \nпроизвольного фрагмента просматриваемой на экране карты. Система производит \nрастеризацию векторного изображения карты перед печатью, что позволяет \nпечатать карты большого формата на принтерах (плоттерах) с относительно \nнебольшой внутренней памятью, например, т.е. аналогично дополнительному \nмодулю к ГИС ArcInfo - ArcPress); \n• \nоформление выводимой картосхемы (название, поясняющие тексты и т.п.) - \nинтерактивный генератор выходных печатных форм; \n• \nвозможность подкладки растровой подложки под выводимые картосхемы; \n• \nвозможность задания поворота изображения перед выводом его на печать для \nболее оптимального использования листа. \nЭкспорт-Импорт цифровых карт  \n• \nимпорт из MIF/MID, Shape, DXF/DWG, XML, PTS, SDR; \n• \nэкспорт в DXF, MIF/MID; \n• \nимпорт/экспорт данных через собственный обменный формат (IDF) ГИС \"ИнГео\". \n1.3. Топология ГИС \nМодель топологических данных управляет пространственными отношениями путем \nпредставления пространственных объектов (точечных, линейных и площадных объектов) в \nвиде схем топологических примитивов – узлов, граней и ребер. Эти примитивы, \nвзаимоотношения между ними, а также с объектами, чьи границы они представляют, \nопределяются \nотображением \nгеометрии \nпространственных \nобъектов \nв \nграфе \nтопологических элементов. \n \nРисунок 5 –Топологические элементы и отношения  \nТопология используется в основном для контроля качества данных с пространственными \nотношениями. Во многих случаях, топология также применяется для анализа \nпространственных взаимоотношений – например, чтобы убрать границы между соседними \n"}, {"page": 19, "text": " \n19 \nполигонами, имеющими одинаковые атрибутивные значения, или для прокладывания пути \nпо сети элементов топологического графа. \nТопология также используется для моделирования интеграции геометрии между \nнесколькими различными классами пространственных объектов.  \nПространственные объекты могут совместно использовать геометрию внутри топологии. \nНиже приведены примеры смежных пространственных объектов: \n• \nПлощадные объекты могут использовать общие границы (полигональная \nтопология). \n• \nЛинейные объекты могут использовать общие конечные точки (топология ребер и \nузлов). \nКроме того, общая геометрия может использоваться между классами пространственных \nобъектов с помощью топологии базы геоданных. Например: \n• \nЛинейные пространственные объекты могут иметь общие сегменты. \n• \nПлощадные объекты могут совмещаться с другими площадными объектами. \nНапример, земельные участки могут складываться в кварталы. \n• \nЛинейные пространственные объекты могут иметь вершины, совпадающие с \nточечными объектами (узловая топология). \n• \nТочечные объекты могут совмещаться с линейными (точечные события). \nВ настоящем Проекте ГИС топология присутствует во всех отношениях.  \nДля отображения закрашенных полигонов используется замыкание объекта при создании \nили редактировании. Только в таком случае объект будет является площадным, а не \nлинейным. \n"}, {"page": 20, "text": " \n20 \n \nРисунок 6 –Настройки топологии площадного объекта  \nПри создании сетей все линейные и точеные объекты топологически привязываются друг к \nдругу с помощью функции прилипания. А узловая топология настраивается для создания \nтопологических отношений между объектами из одного или из разных слоев. \n \nРисунок 7 –Настройка топологических отношений между объектами слоев  \nДля установки топологических отношений используется соответствующая команда. \n \n"}, {"page": 21, "text": " \n21 \n \nРисунок 8 – Настройка топологических связей между объектами \n1.4. Геодезическая съемка существующей сети \nводоснабжения и канализации \nАнализ имеющихся карт и топографических данных \nВ процессе сбора данных и интервью с персоналом Предприятия было выявлено \nследующее: \n• \nэлектронной карты сетей системы водоснабжения и водоотведения не существует; \n• \nимеется общая схема водоснабжения г. Семей в формате AutoCAD; \n• \nрасположение основных водоводов и ряда сетей представлено на схеме AutoCAD и \nнуждается в серьезном уточнении, на схеме отсутствует значительное количество \nсемантической информации; \n• \nчасть информации о местонахождении сетей и их технических характеристиках \nбыло уточнено в интервью с мастерами участков. \n \n"}, {"page": 22, "text": " \n22 \n \nРисунок 9 – Схема системы водоснабжения г. Семей  \nГеодезические работы \nКонсультант провел работы по инспекции колодцев системы водоснабжения и \nводоотведения и занес полученные данные в информационную систему. Список \nинформационных полей был согласован с сотрудниками Предприятия. Информация \nсодержит идентификатор объекта (колодцы/камеры), адрес расположения, состояние \nобъекта, высотную отметку, информацию о наличии пожарного гидранта или воздушного \nклапана, статус деталировки. В общей сложности было исследовано более 3000 колодцев \n \n"}, {"page": 23, "text": " \n23 \n \nРисунок 10 – Информационная система инспекции водопроводных колодцев (общий вид) \n"}, {"page": 24, "text": " \n24 \n \nРисунок 11 – Информационная система инспекции водопроводных колодцев (подробно) \n \n"}, {"page": 25, "text": " \n25 \n \nРисунок 12 – Информационная система инспекции канализационных колодцев (общий вид) \n \n"}, {"page": 26, "text": " \n26 \n \nРисунок 13 – Информационная система инспекции канализационных колодцев (подробно) \n1.5. Разработка цифровых карт системы водоснабжения \nи канализации в ГИС  \nРазработка проекта геоинформационной системы, разработка электронных карт системы \nводоснабжения и системы водоотведения города происходила после производства \nгеодезического исследования. По результатам исследования были сформированы \nпервичные электронные карты систем водоснабжения и канализации в ГИС ИнГео, которые \nзатем они были проверены во время интервью с сотрудниками водоканала.  \nСоздание геоинформационной системы коммунальных сетей для Предприятия включало в \nсебя следующие мероприятия: \n• \nразработка архитектурной модели ГИС; \n• \nразработка функциональной модели ГИС; \n"}, {"page": 27, "text": " \n27 \n• \nразработка структуры векторных карт, слоев и стилей отображения объектов; \n• \nразработка проекта правил топологических отношений в ГИС; \n• \nразработка структуры семантических данных и форм для их ввода; \n• \nформирование адресного справочника; \n• \nзанесение информации. \nПроект ГИС был разработан на основе шаблонов и методов, разработанных Консультантом \nдля других подобных проектов, с учетом особенностей систем водоснабжения города и \nструктуры Предприятия. При формировании проекта была учтена специфика работы \nПредприятия, объем имеющейся информации, способы ее учета. Далее был определен \nсписок карт и слоев проекта, для каждого слоя был сформирован свой набор семантических \nданных, который в дальнейшем может быть скорректирован в соответствии с нуждами \nПредприятия.  \nКарта города Семей создана в векторном формате на основе открытых источников данных, \nсхем системы водоснабжения и водоотведения, данных инспекции колодцев и со слов \nсотрудников водоканала. За основу взята инфраструктура города Семей, которая \nперенесена в векторный формат с семантическими данными и спроецирована в систему \nкоординат Гаусса Крюгера. Таким образом карта города может быть сопоставлена с любой \nкартографической информацией в мировых системах координат, что упрощает обмен \nинформацией с другими организациями сферы коммунального хозяйства. Общегородская \nинфраструктура города Семей взята сотрудниками Консультанта из открытых источников \nданных и спутниковых снимков. \nВся информация, собранная Консультантом, была занесена в ГИС-систему Предприятия. \nПолученные данные были переработаны и разделены на слои в соответствии с их \nназначением. Карта города имеет векторные и WMS слои. \n \nПрограммное обеспечение для ГИС \nКонсультант приобрел (с последующей передачей на баланс Предприятия, Приложение 1) \nи установил программное обеспечение ГИС-системы. Поставка программного продукта \nвключает серверную часть на неограниченное количество пользователей и клиентскую \nчасть, которая устанавливается на рабочих местах сотрудников Предприятия. Работы по \nвнедрению включают установку и настройку SQL-сервера, установку клиентской части на \nуказанных рабочих местах, и обучение ответственного персонала. В процессе обучения \nзатрагиваются вопросы работы с топологическими сетями и особенности отображения \nинформации по объектам водоснабжения, процедуры по обработке и занесению \nинформации \nв \nэлектронную \nкарту, \nтехнологии \nработы \nс \nпространственно-\nраспределенными данными, методами их оценки и анализа, а также связь с гидравлической \nмоделью.  \n"}, {"page": 28, "text": " \n28 \nРазработка электронной карты города с сетями СВ и СК и передача данных \nгеодезического исследования в ГИС \nВсю информацию по городу Семей из открытых источников данных сотрудники \nКонсультанта перенесли на векторные объекты карты, ориентируясь на спутниковое \nизображение WMS - слоёв.  \n \nРисунок 14– Совмещение WMS - слоёв и векторной информации на карте города. \nИз всех собранных и обработанных данных были созданы и сконфигурированы слои. Слои \nпо общим характерным свойствам объединяются в карты.  \nБыло проведено уточнение и дополнение информации, привлечение сотрудников \nПредприятия, владеющих более полной информацией о конкретных участках сетей \n(сотрудники Производственно-технического отдела и мастера участков). \nПроведено создание окончательного проекта и внедрение ГИС на Предприятии: закупка \nкомпьютерного оборудования, организация серверной части ГИС, установка клиентского \nПО на рабочих местах, обучение персонала. \n \n"}, {"page": 29, "text": " \n29 \nПроект содержит следующие карты и слои: \nКарта Лесопарковые зоны (126 объектов) \nКарта Водные объекты (27 объектов)  \nКарта Здания и кварталы содержит в том числе слой \n• Здания и сооружения (45 830 объектов) \n \n \nРисунок 15 – Слой Здания и сооружения г. Семей. \n• Районы и кварталы (271 объект) \no Административная граница (1 объект) \no Гаражи и склады (10 объектов) \no Дачные участки (7 объектов) \no Кладбища (12 объектов) \no Микрорайоны и районы (104 объекта) \no Ограждения (30 объектов) \no Район обслуживания сетей (0 объектов) \no Территория организаций и предприятий (107 объектов) \n"}, {"page": 30, "text": " \n30 \n \nРисунок 16 – Слой Районы и кварталы г. Семей. \nКарта Транспортная сеть содержит слои: \n• Мосты (22 объекта): \n• Железные дороги (196 объектов) \n• Дорожная сеть (2 182 объекта) \n"}, {"page": 31, "text": " \n31 \n \nРисунок 17 – Транспортная сеть г. Семей. \n"}, {"page": 32, "text": " \n32 \n \nРисунок 18 – Общий вид г. Семей инфраструктура города.  \n \nРисунок 19– Участок г. Семей без карты Водопроводные сети и WMS-слоёв.  \n"}, {"page": 33, "text": " \n33 \nКарта Водопроводные сети имеет следующие слои: \n• Трубы (20 988 объектов) \n• ВОС (0 объектов) \n• Заявки ЦДС (0 объектов) \n• Вводы (0 объектов) \n• Водозаборы (5 объектов) \n• Водонапорная башня (0 объектов) \n• Водоразборные колонки (296 объектов) \n• Гидранты (740 объектов) \n• Заглушки (31 объект) \n• Запорная арматура (3796 объектов) \n• Камеры (96 объектов) \n• Колодцы (7296 объектов) \n• Насосные станции (80 объектов) \n• Насосы (24 объекта) \n• Резервуары (10 объектов) \n• Скважины (77 объектов) \n \nРисунок 20 – Карта Водопроводные сети г. Семей, WMS-слой Yandex.Схема \n"}, {"page": 34, "text": " \n34 \nСозданная сеть водоснабжения топологична и связана с другими объектами системы \nводоснабжения. Общая длина занесенных на карту водопроводных сетей г. Семей \nсоставляет 972 851 метр. \nКарта Канализационные сети имеет следующие слои: \n• Трубы (8949 объектов) \n• Запорная арматура (4 объекта) \n• Камеры (11 объектов) \n• Колодцы (8179 объектов) \n• Канализационные Насосные станции (31 объектов) \n• Очистные сооружения (1 объект) \n \n \nРисунок 21 – Карта Канализационные сети г. Семей, WMS-слой Yandex.Схема \nСозданная канализационная сеть топологична и связана с другими объектами системы \nканализации. Общая длина занесенных на карту канализационных сетей г. Семей \nсоставляет 410 348 метр. \n"}, {"page": 35, "text": " \n35 \nДля удобства занесения информации созданы следующие справочники: \n \n1. Справочник улиц \n \n \nРисунок 22 – Справочник улиц.  \n2. Справочник Населенных пунктов \n \nРисунок 23 – Справочник населенных пунктов.  \n \n \n"}, {"page": 36, "text": " \n36 \n3. Справочник Районов \n \nРисунок 24 – Справочник районов. \n \n4. Справочник материалов \n \nРисунок 25  – Справочник материалов \n \n \n \n"}, {"page": 37, "text": " \n37 \n5. Справочник Расположений сетей \n \nРисунок 26 – Справочник расположений сетей \n \n6. Справочник состояний сетей \n \nРисунок 27 – Справочник состояний сетей \n \n \n \n"}, {"page": 38, "text": " \n38 \n7. Справочник типов труб \n \nРисунок 28 – Справочник типов труб \n \n \n8. Справочник типов заявок \n \nРисунок 29 – Справочник типов заявок \n \n \n"}, {"page": 39, "text": " \n39 \n9. Справочник объектов заявок \n \nРисунок 30 – Справочник объектов заявок \n \nЭлектронная карта, разработанная Консультантом, требует дальнейшей планомерной \nработы с ней для поддержания ее актуальности и информационной наполненности. После \nокончания этапа разработки ГИС до окончания всего проекта силами Консультанта будет \nоказываться помощь по внедрению ГИС в производственный процесс Предприятия. После \nокончания проекта проводятся удаленные консультация и помощь в решении различных \nтехнологических и технических вопросов. \n"}, {"page": 40, "text": " \n40 \n1.6. \nПредлагаемый регламент по работе с ГИС \nГруппы пользователей. \nГеоинформационная система ИнГео, на базе которой выполнена электронная карта, \nпозволяет подключать неограниченное количество пользователей. Для организации \nправильной работы все пользователи должны быть наделены определенными правами для \nдоступа и работе с информацией. Для этого каждому пользователю присваивается свой \nлогин и пароль и выдается членство в определенной группе. На данном этапе \nрекомендуется выделить 3 группы пользователей: группа «Администраторы», группа \n«Инженеры ГИС», группа «Пользователи». В дальнейшей работе могут быть добавлены \nдополнительные группы со своими правами и настройками. \nГруппа «Администраторы»: \n• разрешены все права \nВ данную группу включаются 1-2 сотрудника, знакомых с системами управления базами \nданных, ответственных за внесение глобальных изменений в структуре и архитектуре базы \nданных, включающих создание новых карт, слоев и справочников, добавление \nпользователей и т.д. Функции администратора может выполнять инженер ГИС, хорошо \nзнакомый с ГИС и СУБД. На период внедрения функции Администратора берет на себя \nКонсультант, что позволит избежать серьезных ошибок на начальных стадиях внедрения. \nГруппа «Инженеры ГИС»: \n• разрешены права на просмотр всех слоёв  \n• разрешены права на редактирование всех слоёв \n• разрешены права на печать карты \n• разрешены права на экспорт данных \n• запрещены права на администрирование \n• запрещены права на удаление территорий и проектов \n• запрещены права на удаление справочников \nВ данную группу включаются сотрудники, прошедшие обучение и отвечающие \nнепосредственно за наполнение и ведение электронной карты. Данная группа \nпользователей \nосуществляет \nредактирование \nсуществующей \nи \nвнесение \nновой \nинформации. Для работы с картой города на предприятии водоснабжения среднего города \nчаще всего достаточно 1-2 человек, эти же сотрудники в дальнейшем осуществляют работу \nс гидравлическими моделями систем водоснабжения и водоотведения. \n"}, {"page": 41, "text": " \n41 \n \nРисунок 31 – Группы пользователей.  \nГруппа «Пользователи»: \n• разрешены права на просмотр всех слоёв  \n• разрешены права на печать карты  \n• запрещены права на редактирование всех слоёв \n• запрещены права на экспорт данных \n• запрещены права на администрирование \nВ группу «Пользователи» добавляются все сотрудники Предприятия, не отвечающие за \nзанесение информации. Это группа предназначена для всех, кому нужен доступ к данным \nэлектронной карты. Пользователям разрешено просматривать данные, осуществлять печать \nкарты или ее участков. В первую очередь доступ к карте должны иметь все сотрудники \nПроизводственно-технического отдела и мастера участков.  \nАктуализация карты \nВ процессе работы Предприятия электронная карта требует корректировки и пополнения. \nОсновной источник пополнения данных – это исполнительная документация в бумажном \nили электронном виде, которая должна поступать инженерам ГИС для занесения в \nэлектронную карту. Другой источник – это эксплуатационные службы (участки). Мастера \nучастков перед выполнением работ на сетях должны иметь возможность распечатать \nнужный фрагмент карты, при выполнении работ на распечатанном фрагменте наносятся \nкорректировки и отмечается информация, отсутствующая в электронной карте (новые \nучастки, перекладки, степень закрытия задвижек, состояние колодцев и т.д.). После \nокончания работ мастера передают исправления инженерам ГИС для оперативного \nзанесения в электронную карту. Таким образом карта постоянно актуализируется (данные \nберутся у тех, кто непосредственно работает на сетях), повышается оперативность и \nобеспечивается правильность занесения информации (заносят инженеры ГИС, а не мастера \n"}, {"page": 42, "text": " \n42 \nучастков), \nа \nактуальная \nи \nправильная \nкарта \nповышает \nуровень \nработы \nкак \nэксплуатационных служб, так и всего Предприятия. \n \n"}, {"page": 43, "text": " \n43 \n2. Разработка и калибровка гидравлической модели \nсети водоснабжения города Семей \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 3. Разработка и калибровка гидравлической модели сети водоснабжения города \nСемей \nМоделирование распределения воды — современная технология, используемая для \nимитации реальной системы водопроводной сети, когда прямые эксперименты с ней не \nпредставляются реализуемыми на практике. Моделирование может использоваться для \nтого, чтобы предсказать реакцию системы на самые разные условия подачи и отбора воды \nбез вмешательства в работу реально существующей системы. В моделировании можно \nпредсказывать возможные проблемы в проектируемой или существующей системе и \nоценивать варианты решений до того, как будут затрачены время, финансы и материалы на \nих реализацию. \nГидравлическая модель сети — математическая компьютерная программа, построенная на \nбазе геометрических (длины и диаметра трубопроводов, формы соединений между ними) и \nгидравлических (степень шероховатости внутренних поверхностей труб) характеристик, \nпоказывающая распределение расходов и давлений воды в сети при различном размещении \nточек и режимов подачи и отбора воды. \nМоделирование водных распределительных сетей может служить нескольким целям, \nнапример, таким как: \n• поиск и устранение недостатков в работе сети; \n• планирование текущей эксплуатации системы и/или её работы во время \nчрезвычайных ситуаций; \n• управление потреблением энергии; \n• планирование ремонтных работ; \n• составление долговременного генерального плана развития сети. \nЕсли гидравлические характеристики трубопроводов или качество воды в существующей \nраспределительной системе не соответствуют требуемым стандартам, моделирование \nпозволяет выявить возможные причины этого. Гидравлическое моделирование также \nможно использовать в повседневной эксплуатации для того, чтобы определить влияние \nвозможных изменений режимов эксплуатации на работу сети и предоставлять оператору \nболее полную информацию для принятия решений. \nПотребление энергии для перекачки воды — самая большая статья эксплуатационных \nрасходов для большинства Водоканалов. Гидравлическое моделирование помогает изучить \nэксплуатационные характеристики системы «насосная станция — водопроводная сеть» и \nпотребление энергии насосами, а также поведение системы при различных режимах работы \nнасосов. В результате разработки и тестирования различных стратегий работы насосов \n"}, {"page": 44, "text": " \n44 \nможно оценить, каким образом они отразятся на потреблении энергии, чтобы предприятие \nмогло предпринять обоснованную попытку экономии затрат на энергию. \nГидравлическое моделирование может также использоваться для оценки результатов \nремонтно-восстановительных работ и для того, чтобы выявить наиболее экономичные \nварианты усовершенствования из ряда возможных мероприятий. \nПри помощи моделирования сетей станет возможным подготовиться к последующим \nизменениям и запланировать работу на будущее. Моделирование позволяет планировать \nинвестиции в ремонтные работы таким образом, чтобы, несмотря на изменяющуюся \nситуацию, качество обслуживания в будущем было гарантировано при наименьших \nэксплуатационных и инвестиционных расходах. \nНеобходимо учитывать, что разработка гидравлической модели сети требует существенных \nзатрат трудовых ресурсов Водоканала и определённых финансовых расходов. Однако опыт \nразработки и применения моделей показывает, что при их эффективном использовании эти \nзатраты очень быстро окупаются, дают большой экономический эффект и оказывают \nвесьма благоприятное воздействие на атмосферу взаимоотношений предприятий \nводоснабжения с городской администрацией, абонентами и общественностью. \nМоделирование распределительных сетей можно использовать во многих целях, например, \nдля оптимизации диаметра трубопроводов или проектирования сети на новом участке, для \nоценки работы насосов, выявления участков сети, которые следует заменить, очистить от \nотложений или укрепить, для выявления критических параметров системы, планирования \nновых режимов эксплуатации, исследования экономии энергии и многое другое.  \n \n \n \n"}, {"page": 45, "text": " \n45 \nИсходные данные \nДля построения гидравлической модели необходимо: \n1. ЭЛЕКТРОННАЯ КАРТА МЕСТНОСТИ \nКарта должна нести в себе информацию: \n• Названия улиц; \n• Номера домов; \n• Расположение сетей; \n• Рельеф местности; \n• Водные объекты; \n• Дорожная сеть; \n• Железные дороги: \n \n2. СЕТИ \nСети должны иметь информацию о: \n• Диаметры; \n• Длина каждой трубы; \n• Высотные отметки залегания водоводов (начало/конец водовода, точки перегиба \nрельефа); \n• Материалы труб; \n• Расположение основных оперирующих задвижек и их параметры; \n \n3. НАСОСНЫЕ СТАНЦИИ \n• Схемы; \n• Количество рабочих насосов; \n• Гидравлические характеристики насосного оборудования (Q/H); \n• Суточное регулирование работы насосов; \n• Информация о резервуарах (высота, объём); \n• Высотные отметки днищ резервуаров и осей насосов; \nА также: \n• Информация о потреблении воды; \n• Графики потребления воды (часовой, суточный, месячный); \n \n"}, {"page": 46, "text": " \n46 \nВышеперечисленные пункты являются минимальными требованиями для построения \nгидравлической модели. \nДля того чтобы построить наиболее точную модель с использованием расширенных \nвозможностей программы гидравлического моделирования, дополнительно необходима \nследующая информация: \n• Графики работы потребления воды отдельно по каждому крупному \nпредприятию, отдельно по категориям потребителей; \n• Потребление электроэнергии насосными станциями и повысительными \nстанциями, КПД насосов; \n• Реальные фактические значения давления и расходы в контрольных точках; \n• Расход воды по основным водоводам; \n \n"}, {"page": 47, "text": " \n47 \n3. Разработка теоретической модели \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 3. Разработка и калибровка гидравлической модели сети водоснабжения города \nСемей \n• Под-этап 3.1. Разработка теоретической модели \n \nВ основе гидравлической модели лежит ГИС, подготовленная Консультантом. \nДанные из ГИС о сетях системы водоснабжения были преобразованы в гидравлическую \nмодель, которая представляет собой подробную схему водоснабжения от водозабора до \nкаждого подключённого абонента (до каждого дома) и включает в себя следующие \nкомпоненты системы: \nФизические компоненты модели: \n• Источники; \n• Насосы; \n• Задвижки; \n• Резервуары; \n• Трубы; \n• Колодцы; \n• Потребители \nНефизические компоненты модели: \n• Паспортные характеристики насосов; \n• Шаблоны часовой неравномерности; \n• Правила управления вкл/выкл насосов и запорной арматурой; \nСводная информация по модели водоснабжения г Семей: \n• Количество узлов  \n \n \n21 004  \n• Количество источников \n \n54 \n• Количество резервуаров  \n11 \n• Количество участков труб  \n21 361 \n• Количество насосов \n \n \n127 \n• Протяжённость сетей   \n \n940 355 м \nНа рисунке ниже представлен общий вид гидравлической модели системы водоснабжения \nгорода Семей. \n"}, {"page": 48, "text": " \n48 \n \nРисунок 32 - Общий вид гидравлической модели системы водоснабжения \n \nРисунок 33 - Крупный план гидравлической модели \n \n \n"}, {"page": 49, "text": " \n49 \n3.1. \nВодопроводная сеть \nВ таблице ниже представлена информация о протяжённости труб в модели по различным \nдиаметрам. Общая протяжённость сетей водоснабжения в модели составляет 940 355.41 м. \nТаблица 1-Протяженность различных диаметров труб в гидравлической модели водоснабжения \nДиаметр, мм \nДлина, м \nКол-во, шт. \n15 \n165.99 \n 6  \n20 \n2 728.15 \n 73  \n25 \n63 473.37 \n 3 400  \n30 \n1 090.75 \n 46  \n32 \n64 688.04 \n 2 729  \n35 \n82.45 \n 3  \n40 \n28 331.35 \n 611  \n45 \n56.22 \n 2  \n50 \n122 741.14 \n 3 176  \n57 \n667.31 \n 31  \n60 \n240.64 \n 5  \n63 \n4 482.25 \n 98  \n64 \n108.22 \n 2  \n65 \n681.13 \n 22  \n69 \n410.81 \n 5  \n70 \n346.40 \n 5  \n75 \n472.02 \n 9  \n76 \n2 821.31 \n 79  \n80 \n10 138.45 \n 266  \n83 \n693.44 \n 3  \n86 \n31.08 \n 1  \n89 \n637.61 \n 31  \n90 \n466.79 \n 13  \n100 \n147 581.48 \n 3 007  \n108 \n643.93 \n 11  \n110 \n2 035.16 \n 19  \n114 \n831.63 \n 35  \n125 \n6 574.08 \n 123  \n150 \n121 808.23 \n 2 613  \n159 \n516.68 \n 11  \n160 \n12 445.08 \n 88  \n200 \n103 908.26 \n 1 842  \n219 \n197.07 \n 7  \n225 \n3 898.17 \n 59  \n250 \n13 391.27 \n 230  \n273 \n585.55 \n 6  \n300 \n67 890.02 \n 912  \n325 \n318.72 \n 3  \n"}, {"page": 50, "text": " \n50 \nДиаметр, мм \nДлина, м \nКол-во, шт. \n350 \n8 279.28 \n 113  \n355 \n311.37 \n 5  \n400 \n50 028.37 \n 876  \n425 \n69.84 \n 1  \n426 \n3 024.30 \n 25  \n450 \n28 976.24 \n 45  \n500 \n40 730.37 \n 431  \n530 \n428.00 \n 1  \n600 \n20 327.39 \n 282  \nИтого \n940 355.41 \n 21 361  \n \nРисунок 34 – Протяженность существующей водопроводной сети по диаметрам. \n"}, {"page": 51, "text": " \n51 \n \nРисунок 35 - Диаметры водопроводной сети. Общий вид. \n \nРисунок 36 - Диаметры водопроводной сети. Крупный план. \nДля учёта возраста и материала труб в модели используется параметр «шероховатость». \nКоэффициенты шероховатости по формуле потери напора Хазен-Вильямса для новых \nстальных труб принимаются равными 140, для чугуна 130, для пластика 150 и т.д. \nДеградация шероховатости труб в каждой отдельной системе водоснабжения происходит \nпо-своему и во многом зависит от химического состава воды. Каждый год эксплуатации \nтрубы в среднем отнимает 2 единицы от номинального коэффициента. Таким образом, \n"}, {"page": 52, "text": " \n52 \nнапример, стальная труба возрастом 30 лет будет иметь коэффициент шероховатости \nравный 80, пластик 90, чугун 70 и т.д. Данные коэффициенты закладываются в основу \nмодели на начальной стадии моделирования и будут корректироваться в дальнейшем при \nкалибровке модели. В таблице ниже показаны коэффициенты шероховатости в зависимости \nот материала и возраста труб. \nТаблица 2 - Таблица шероховатости для трубопроводов модели водоснабжения. \nМатериал \nФормула Хазен-Вильямса \nНовая труба \nСтарая труба. \nВозраст н/д \nЧугун \n130-140 \n70 \nБетон или бетонная облицовка \n120-140 \n60 \nОцинкованное железо \n120 \n65 \nПластмасса \n140-150 \n90 \nСталь \n140-150 \n80 \nн/д \n130 \n75 \n \n3.2. \nВысотные отметки колодцев \nИнформация о высотных отметках была собрана из различных источников. Основная часть \nданных была получена путём геодезической съёмки колодцев. Также частично \nиспользовались общедоступные данные рельефа SRTM, ASTER GDEM и Google Карты. \n \nРисунок 37 - Высотные отметки. Общий план. \n"}, {"page": 53, "text": " \n53 \n \nРисунок 38 - Высотные отметки. Крупный план. \nМинимальные высотные отметки, на которых расположены сети водоснабжения \nсоставляют 183.7 метра. Точки расположены в Районе «Затон» на берегу реки Иртыш. \nМаксимальные отметки составляют 232.53 метра. На рисунках ниже показаны нижние \nотметки до 190 метров, расположены вдоль реки Иртыш, а далее показаны верхние отметки \nсвыше 220 м, расположенные на юге и севере города. Перепад высот от максимальных до \nминимальных отметок составляет 48.83 метров. \n \nРисунок 39 – Высотные отметки до 190 м (выделены красным). \n"}, {"page": 54, "text": " \n54 \n \nРисунок 40 – Высотные отметки свыше 220 м (выделены красным). \n \n \n"}, {"page": 55, "text": " \n55 \n3.3. \nПотребители \nИнформация по абонентскому потреблению воды была представлена по адресам за 2022 \nгод.  \n \nРисунок 41 - Абонентское потребление на узлах. \nВсе потребители в модели делятся на 5 основных групп: \n1. Физические лица \n2. Юридические лица \n3. Теплоснабжающие организации \n4. Нелегальные подключения \n5. Фоновые утечки \n \nДля учёта часовой динамики водопотребления составлены графики неравномерности. \nДалее на рисунках (Рисунок 42 - Рисунок 45) показаны графики по категориям \nпотребителей. Каждая категория потребителей имеет свою собственную уникальную \nнеравномерность потребления. \n"}, {"page": 56, "text": " \n56 \n \nРисунок 42 - Часовая неравномерность потребления \nводы для физических лиц. \n \nРисунок 43 - Часовая неравномерность для \nюридических лиц. \n \nРисунок 44 - Часовая неравномерность для \nнесанкционированного потребления. \n \nРисунок 45 - Часовая неравномерность для учёта \nостальных фоновых потерь воды. \n \nТребуемое давление \nДля более корректного расчёта гидравлики используется алгоритм HDSM (Head-Driven \nSimulation Method), когда потребление воды зависит от давления в точке потребления. Этот \nалгоритм особенно хорош для моделирования нестандартных ситуаций, таких как \nаварийное отключение участков, моделирование больших утечек (порывов) и т.п. Для того, \nчтобы модель работала по данному алгоритму необходимо в узлах с потреблением указать \n«Требуемое давление». Для этого, как правило, используются данные о этажности зданий. \nВ зависимости от этажности, согласно Строительным Нормам и Правилам Республики \nКазахстан «СНиП РК 4.01-02-2009 Водоснабжение Наружные сети и сооружения», на \nпервый этаж требуется подавать давление не менее 10 метров, а на каждый следующий по \n4 метра. Таким образом, например, для пятиэтажного здания требуемое давление составит \n26 метров, для девятиэтажного 42 метра, и т.д. В гидравлической модели каждый \nпотребитель имеет требуемое давление в зависимости от этажности здания (таблица ниже). \n"}, {"page": 57, "text": " \n57 \nТаблица 3 - Требуемое давление в зависимости от этажности зданий \nЭтажность здания \nТребуемое давление, м. \n1 \n10 \n2 \n14 \n3 \n18 \n4 \n22 \n5 \n26 \n6 \n30 \n7 \n34 \n8 \n38 \n9 \n42 \n10 \n46 \n \nРисунок 46 - Требуемое давление в зависимости от этажности зданий. \n \n \n"}, {"page": 58, "text": " \n58 \n3.4. \nНасосные станции, водозаборы и РЧВ \nСхемы насосных станций с расположением сетей, РЧВ, и агрегатов занесены в модель \nмаксимально точно по данным замеров, а также с использованием спутниковых снимков \nместности и личного осмотра объектов. Схемы водозаборов занесены в модель \nмаксимально подробно с точным расположением каждой скважины, в том числе и не \nрабочих. \nХарактеристики насосных агрегатов \nсоответствуют \nпаспортным (либо \nфактическим) значениям. Регулирование включения/выключения насосов отражено в \nмодели с помощью графиков скорости и правил управления.  \nВ состав модели входят 54 источника водоснабжения (скважины), 11 резервуаров чистой \nводы, 127 насосных агрегатов, включая водозаборы, станции второго подъёма и ПВНС. \nДалее на рисунках покажем виды основных водозаборов и насосных станций в модели. \n \n \n \n \n"}, {"page": 59, "text": " \n59 \n \nРисунок 47 - Схема водозабора «Смычка». \n \n \n \nРисунок 48 - Схема станции 2-го подъёма в/з «Смычка». \n"}, {"page": 60, "text": " \n60 \n \nРисунок 49 - Схема водозабора «Большой». \n \n \n \nРисунок 50 - Схема станции 2-го подъёма в/з «Большой». \n"}, {"page": 61, "text": " \n61 \n \nРисунок 51 - Схема водозабора «Свобода». \n \n \n \nРисунок 52 - Схема станции 2-го подъёма в/з «Свобода». \n \n"}, {"page": 62, "text": " \n62 \n \nРисунок 53 - Схема водозабора «Затон». \n \n \n \nРисунок 54 - Схема станции 2-го подъёма в/з «Затон». \n \n \n"}, {"page": 63, "text": " \n63 \n \nРисунок 55 - Схема водозабора «Соловьёвские ключи». \n \n \n \nРисунок 56 - Схема станции 2-го подъёма в/з «Соловьёвские ключи». \n \n \n"}, {"page": 64, "text": " \n64 \n \nРисунок 57 - ПВНС. \nПо мимо основных насосных станций в модели также учтены и все подкачки ПВНС. Всего \nв модели их 54 шт. На рисунке сверху показаны ПВНС-30, 42,45 и 19. Для упрощения \nработы модели в ПВНС мы используем по одному рабочему агрегату. Также на ПВНС в \nмодели используется частотное регулирование с настройкой на фактическое давление. \nНа крупных насосных станциях в модели отражены все насосы, и рабочие, и резервные. \nКаждый насос имеет свою кривую производительности и кривую эффективности. Каждый \nрезервуар имеет свои объёмные характеристики. \n \n"}, {"page": 65, "text": " \n65 \n \nРисунок 58 - Семантическая таблица насосов(частично). \n"}, {"page": 66, "text": " \n66 \n \nРисунок 59 - Семантическая таблица Напорных характеристик насосов. \n \nВ модели установлены 11 резервуаров чистой воды. Каждый резервуар имеет \nгеодезическую отметку дна, начальный уровень заполнения воды, уровень перелива и \nмаксимальный объём воды.  \n"}, {"page": 67, "text": " \n67 \n \nРисунок 60 - Семантическая таблица РЧВ (частично). \nПоскольку операторы на станциях регулируют наполнение резервуаров, то в модели также \nзаданы правила управления скважинными насосами в зависимости от уровня воды в РЧВ, \nлибо по времени суток, для полной имитации реальной работы системы водоснабжения. \n \n \n"}, {"page": 68, "text": " \n68 \n3.5. \nПараметры моделирования \n \nГидравлический расчёт проводится с учётом следующих основных параметров: \nЕдиницы измерения  \n \n \n \n \n \n \n –  м3/час; \nФормула потери напора   \n \n \n \n \n \n –  Hazen-Williams; \nМетод расчёта  \n \n \n \n \n \n \n \n –  HDSM; \nВременной промежуток моделирования   \n \n –  24 часа; \nШаг для гидравлики  \n \n \n \n \n \n \n –  1 минута; \nШаг для неравномерности   \n \n \n \n \n –  1 час; \nШаг для отчётов  \n \n \n \n \n \n \n \n –  1 минута; \nМаксимум попыток для схождения уравнения \n –   555; \nТочность анализа  \n \n \n \n \n \n \n \n –  0.001; \nЭнергоэффективность насосного агрегата средняя \n –  55%; \nМин. шаг насоса \n \n \n \n \n \n \n \n \n \n0.001 \nТочность давления стабилизации \n \n \n \n \n \n0.1 \nСглаживание неравномерности  \n \n \n \n \n \nнет \nРежим даты  \n \n \n \n \n \n \n \n \n \n19.07.2023 \nЗащита сухого хода насоса  \n \n \n \n \n \n \n-1000 \nРазрешить передавливание насосов  \n \n \n \n \nнет \nТип качества \n \n \n \n \n \n \n \n \n \nОтслеживание \n"}, {"page": 69, "text": " \n69 \n4. Калибровка гидравлической модели \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 3. Разработка и калибровка гидравлической модели сети водоснабжения города \nСемей \n• Под-этап 3.2. Калибровка гидравлической модели \nНаиболее полное использование гидравлической модели, как инструмента для анализа \nвариантов развития системы водоснабжения, возможно в случае, когда гидравлическая \nмодель откалибрована. Калибровка модели — это процесс идентификации и тонкой \nнастройки наборов исходных данных таким образом, чтобы обеспечить максимальное \nприближение результатов расчёта к данным натурных измерений. \nПри проведении калибровки, специалист по гидравлическому моделированию производит \nанализ исходных данных модели, сравнивая при этом результаты моделирования с \nрезультатами измерений фактического состояния сети водоснабжения. Чаще всего \nрезультаты моделирования немного расходятся с результатами замеров. Связано это с тем, \nчто исходные данные и общее понимание гидравлических процессов на Предприятии не \nполностью соответствуют реальности. Больше всего проблем встречается в тех городах, где \nнет актуальной электронной карты сетей водоснабжения. \nВ процессе калибровки выявляются несоответствия в исходных данных. Определяются \nучастки \nсети, \nна \nкоторых \nстоит \nобратить \nвнимания. \nВозможно \nвыявление \nнесанкционированных подключений абонентов, участков с повышенной потерей напора, \nаварийных участков и многое другое. \n4.1. \nДанные калибровки \nДля того чтобы сопоставить данные измерений на сети с расчётами гидравлической модели, \nполученные измерения были занесены в модель и привязаны к конкретным её элементам.  \nДля составления калибровочных таблиц были использованы данные инструментальных \nзамеров потока и давления, выполненные с мая по сентябрь 2023 года. \nВ качестве начальной калибровки были использованы данные измерений расхода и \nдавления на каждом насосном агрегате, которые были собраны при личном посещении \nобъектов, на каждой насосной станции, на насосах 2-го подъёма и на водозаборах.  \nВ качестве вторичной калибровки используются результаты измерений, выполненных с \nпомощью портативного ультразвукового расходомера, а также автономных регистраторов \nизбыточного давления. Всего в модели для вторичной калибровки используется 69 точек \nконтроля. Из которых 10 шт. – участки измерения расхода (основные водоводы на выходе \nнасосных станций Свобода, Смычка, Затон, Большой, Соловьёвские ключи и 3-ий подъём). \n"}, {"page": 70, "text": " \n70 \nА также выполнены замеры давления в 59 точках на сети водоснабжения. В основном это \nвыход с крупных насосных станций и вход/выход в ПВНС, что позволяет нам оценить \nреальные потери напора на водоводах и сравнить их с расчётными по модели. \n \nРисунок 61 - Переносной ультразвуковой расходомер. \n \nРисунок 62 - Портативный регистратор давления. \n \n"}, {"page": 71, "text": " \n71 \n4.2. \nРезультаты калибровки \nДанные измерений были внесены в гидравлическую модель с привязкой к объектам \nизмерений. Таким образом мы получили карту измерений потока и давления. Метки на \nэкране отображают слева расчётное значение по модели, справа измеренное фактическое \nзначение. Зелёный цвет меток означает, что расчётные и измеренные данные примерно \nсовпадают с малой погрешностью. Синий цвет метки означает, что расчётные показатели \nзначительно ниже, чем фактические. Красные метки наоборот показывают, что расчётные \nзначения выше фактически измеренных на сети. \n \nРисунок 63 – До калибровки модели. \nИспользуя такую карту измерений, можно наглядно определить в какой части сети \nнаблюдаются расхождения, с чем это может быть связано и внести необходимые \nпоправочные коэффициенты, тем самым откалибровать модель. Чаще всего расхождения \nвозникают из-за недостоверности исходных данных. Поскольку предварительные данные \nдля модели готовились особым тщательным образом, то мы видим, что большинство \nизмерений совпадают с расчётами. \nНа рисунке выше (Рисунок 63) показана карта до тонкой калибровки модели. После этого \nбыли проанализированы все имеющиеся участки измерений и введены поправки в модель \nдля наилучшей корреляции расчётов и замеров. Результаты калибровки отражены на \nрисунке ниже (Рисунок 64). \n \n"}, {"page": 72, "text": " \n72 \n \nРисунок 64 - После калибровки модели. \nКоэффициент корреляции модели по потоку составил 0.979, по давлению корреляция \nмодели составила 0.955. \nТаким образом, в результате работы получена гидравлическая модель системы \nводоснабжения города Семей, которая достаточно точно коррелирует с фактической \nситуацией на сети, полностью отвечает современным требованиям, и готова для \nиспользования в расчётах вариантов развития системы водоснабжения. \n"}, {"page": 73, "text": " \n73 \n5. Анализ существующей системы водоснабжения \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 3. Разработка и калибровка гидравлической модели сети водоснабжения города \nСемей \n• Под-этап 3.3. Анализ существующей системы водоснабжения \n• Этап 4. Перспективное моделирование а анализ городской системы водоснабжения \n• Под-этап. Определение критериев для оценивания и модернизации \n \nАнализ гидравлической модели проводился на базе подготовленного файла модели \n«Модель Семей 31 Калибровка (11.07.2024).digWater» от 15.07.204 г. Все модификации \nмодели (варианты модернизации) также были выполнены на базе данного файла. \n5.1. \nКритерии оценки системы водоснабжения \nДля оценки адекватности работы системы водоснабжения используются следующие \nкритерии: \n• Давление в системе; \n• Обеспеченность требуемого давления; \n• Амплитуда давления (часовое колебание); \n• Распределение потоков; \n• Производственные мощности; \n• Энергоэффективность; \n• Потери воды; \n• Централизация водоснабжения; \n• Качество воды; \n• И др. \n5.2. \nДавление в системе \nУправление давлением в системе водоснабжения г. Семей осуществляется путём \nчастотного регулирования работы насосных агрегатов на станциях второго подъёма. \nСуществуют графики давления на выходе с насосных станций, однако, зачастую, графики \nдавления не соблюдаются. Основными ориентирами работы системы являются жалобы от \nабонентов на низкое давление. Отсутствует система контроля давления внутри сети (у \nабонента). В центральной части города наблюдается давление в среднем от 35 до 40 метров, \nв отдельных зонах давление может достигать 45 – 55 метров и выше. Поскольку в разное \nвремя суток поддерживается разное давление, для этого требуется включение \nдополнительных насосных агрегатов, что вызывает гидравлические удары в системе. \nРасчёты гидравлической модели подтверждают все вышеперечисленные проблемы. \n"}, {"page": 74, "text": " \n74 \nДалее рассмотрим расчётные показатели давления в системе водоснабжения. \n \nРисунок 65 – Давление в системе водоснабжения (полный вид). \n \nРисунок 66 - Давление в системе водоснабжения (правый берег). \n"}, {"page": 75, "text": " \n75 \n \nРисунок 67 - Давление в системе водоснабжения (левый берег). \nНа рисунках выше показано поле давления в системе водоснабжения. Как видно из \nрисунков, давление в системе водоснабжения города чаще всего повторяет рельеф. На \nотдельных участках можно наблюдать узлы с локальным повышением давления — это \nучастки в зоне действия отдельных ПВНС. \n5.3. \nОбеспеченность требуемого давления \nСогласно документу Строительные Нормы и Правила Республики Казахстан «СНиП РК \n4.01-02-2009 Водоснабжение Наружные сети и сооружения» регламентируется \nнормативное давление на вводе в здание в зависимости от этажности данного здания. \nСвободный напор в наружной сети хозяйственно-питьевого водопровода у потребителей не \nдолжен превышать 60 м. При напорах в сети более 60 м для отдельных зданий или районов \nследует предусматривать установку регуляторов давления или зонирование системы \nводоснабжения. \nИсходя из вышеуказанных требований, каждый абонент в гидравлической модели имеет \nсвоё значение Требуемого давления. \nНа рисунке ниже показано поле недостаточного давления в сети водоснабжения. Узлы \nраскрашены в зависимости от величины недостаточности или избыточности давления \n(отклонение от требований СНиП). Красные и оранжевые точки крупного размера \nпоказывают абонентов с недостаточным давлением. Синие точки малого размера \nпоказывают абонентов с избыточным давлением. \n"}, {"page": 76, "text": " \n76 \n \nРисунок 68 - Недостаточное давление. Полный вид. \nИз рисунков видно, что в целом на сети водоснабжения наблюдается позитивная картина, \nкогда отклонения от нормативных требований минимальны. Недостаточное давление \nнаблюдается буквально у нескольких абонентов. Рассмотрим некоторые из них. \n \nРисунок 69 - ТЦ Триумф, просп. Шакарима, 60. \nТЦ Триумф, просп. Шакарима, 60, представляет собой 13-ти этажное здание с требуемым \nдавлением 58 метров. Расчётное давление на входе составляет от 30 до 40 метров в \nзависимости от времени суток. Вероятнее всего внутри здания установлена бустерная \n"}, {"page": 77, "text": " \n77 \nстанция, которая обеспечивает подкачку давления на верхние этажи, однако данная \nинформация у нас отсутствует, поэтому гидравлическая модель показывает нам \nнедостаточное давление у абонента. \nРассмотрим другую ситуацию – проспект Шакарима 12, 14, 15. \n \nРисунок 70 - Проспект Шакарима 12, 14, 15. \nВ данном случае мы видим 10-ти этажные здания, подключенные напрямую в сеть \nводоснабжения без использования ПВНС. Требуемое давление 10-ти этажных зданий \nсоставляет 50 метров. Расчётное давление по модели составляет от 29 до 42 метров в \nзависимости от времени суток. В дневные часы давление составляет от 38 до 42 метров. \nДефицит давления составляет 8 – 12 метров. Фактически, при таких показателях, \nпотребители могут не испытывать проблем с водоснабжением, однако требования \nнормативных документов не соблюдены. \n"}, {"page": 78, "text": " \n78 \n \nРисунок 71 - Проспект Шакарима 12, 14, 15. \nАналогичная ситуация с недостатком давления наблюдается в Левобережной зоне по \nадресу проспект Мухтара Ауэзова, 22. Это 11-ти этажное здание с требуемым давлением 54 \nметра имеет подключение от ПВНС-14. \n \nРисунок 72 - проспект Мухтара Ауэзова, 22. \nСогласно фактическим измерениям давления на сети, давление на выходе с ПВНС-14 \nсоставляет 47 метров. Учитывая разницу высотных отметок, а также потерю напора, \n"}, {"page": 79, "text": " \n79 \nрасчётное давление на вводе в дом составит 44 метра, что на 10 метров ниже требуемого по \nнормативу. \n5.4. \nАмплитуда колебания давления \nВо многих системах водоснабжения обычно диспетчер устанавливает постоянное давление \nна выходе с насосной станции. Таким образом у потребителя давление может меняться в \nтечение суток в зависимости от часовой динамики потребления воды. Чем выше расход \nводы, тем больше потеря напора в трубопроводе, и тем соответственно ниже давление у \nпотребителя. В городе Семей ситуация похожая, однако усугубляет её тот факт, что в \nтечение суток производится регулирование давления на выходе с насосных станций по \nразным графикам. \nМы устанавливали регистраторы давления на сети города и получили записи давления за \n22 дня с 17 июля по 7 августа 2023 года. \n \nРисунок 73 - График давления на выходе в/з «Большой» за 22 дня. \nОбратите внимание на график давления на выходе с в/з «Большой». Абсолютно \nнормальный график, ночью мы видим снижение давления, днём повышение. Присутствуют \nнебольшие скачки в момент включения и выключения насосов, но не критично. \n"}, {"page": 80, "text": " \n80 \nДалее рассмотрим график на входе НС «Соловьёвские ключи». На насосной станции \nмашинистами ведётся журнал давления, где фиксируется каждый час значение 4 \nатмосферы. Но по факту мы видим разброс давления от 4 до 5 атм. с пиками от 3 до 5.3 атм. \nПричём чаще всего наблюдаются отрицательные гидроудары, связанные с выключением \nнасосов на НС «Смычка».  \n \nРисунок 74 - График давления на входе НС «Соловьёвские ключи». \n \n \n"}, {"page": 81, "text": " \n81 \nТоже самое мы можем наблюдать на входе НС 3-го подъёма. Здесь давление опускается \nниже 1 атм., что может привести к срабатыванию защиты от сухого хода. \n \nРисунок 75 - Давление на входе НС 3-го подъёма. \n \n \n"}, {"page": 82, "text": " \n82 \nДавление на входе ПВНС-29 также показывает нам отрицательные гидроудары в системе.  \n \nРисунок 76 - Давление на входе ПВНС-29. \nВсё это зона насосной станции 2-го подъёма «Смычка». В данном случае гидроудары в \nсистеме вызваны запуском и остановкой второго насосного агрегата. Мы рекомендуем \nвнимательно относиться не только к запуску, но и к остановке насосов во избежание \nподобных колебаний давления. Возможно, стоит рассмотреть вариант установки \nчастотного привода на второй насос на НС «Смычка». \n \n \n"}, {"page": 83, "text": " \n83 \n5.5. \nНагрузка на водопроводную сеть \nВ случае жалоб абонентов на давление воды, можно использовать гидравлическую модель, \nкак инструмент, для того чтобы определить, в чём является причина низкого давления. \nПричиной низкого давления у потребителя могут стать локальные потери напора на вводах, \nлибо высокие потери напора в уличной сети, либо аварийная ситуация, повлекшая за собой \nвысокую скорость потока и т.п. Для того чтобы определить причину низкого давления на \nпроблемном участке сети, потребуется произвести ряд замеров давления и сопоставить \nрезультаты измерений с результатами расчётов модели. \nРаспределение потоков \nНиже на рисунках показано распределение потоков по системе водоснабжения. \n \nРисунок 77 - Потоки. Общий вид. \n"}, {"page": 84, "text": " \n84 \n \nРисунок 78 - Потоки. Правый берег. \n \nРисунок 79 - Потоки. Левый берег. \n \n \n"}, {"page": 85, "text": " \n85 \nСкорости движения воды \nНа следующих рисунках показаны скорости движения воды. Несмотря на малые диаметры \nсетей, в целом, наблюдаются скорости до 0.1 м/сек. На выходе из насосных станций 2-го \nподъёма по основным магистралям скорости составляют 0.26 – 0.74 м/с. По всей системе \nводоснабжения скорости движения воды не превышают 1 м/сек. Что говорит о том, что \nтрубопровод работает в комфортном режиме и присутствует запас производительности \nсистемы. Исключение составляют отдельные мелкие участки, где скорость движения воды \nможет доходить до 1.6 – 2 м/сек (красные участки на рисунках ниже (внутренние сети \nводозаборных сооружений)). \n \nРисунок 80 - Скорости движения воды. Общий вид. \n"}, {"page": 86, "text": " \n86 \n \nРисунок 81 - Скорости движения воды. Правый берег. \n \nРисунок 82 - Скорости движения воды. Левый берег. \nПотери напора \nВысокие скорости движения воды приводят к повышенным потерям напора. Как правило, \nэто уличные сети малого диаметра, вводы в дом и т.п. Высокие потери напора условно \nможно разделить на две группы: полезные и вредные. К полезным потерям напора можно \nотнести те участки, где необходимо ограничивать поток воды для того, чтобы остаточное \nдавление в линии позволило направить поток воды потребителям. Вредные потери напора \nвызваны необоснованно низкой пропускной способностью сетей в тех местах, где требуется \n"}, {"page": 87, "text": " \n87 \nподача большого объёма воды. В системе водоснабжения г. Семей повышенные показатели \nпотери напора наблюдаются на внутренних сетях водозаборных сооружений, особенно это \nкасается сборного водовода в/з «Смычка». А также в районах с плотной застройкой \n(Рисунок 84). На следующих рисунках показано распределение потерь напора. \n \nРисунок 83 - Потеря напора. Общий вид. \n \nРисунок 84 - Потеря напора. Правый берег. \n"}, {"page": 88, "text": " \n88 \n \nРисунок 85 - Потерян напора. Левый берег. \nПотеря энергии \nПотеря энергии на водоводах показывает сколько тратится кВт*час/м3 на транспортировку \nобъёма по каждой конкретной трубе. Этот показатель объединяет в себе показатели потока \n(м3/час) и показатель потерь напора (м/км). Этот показатель демонстрирует насколько \nсильно нагружена водопроводная сеть.  \n \nРисунок 86 - Потеря энергии. \n"}, {"page": 89, "text": " \n89 \nПоскольку водопроводная сеть г. Семей имеет достаточно большой запас по \nпроизводительности, на рисунке выше показан только самый нагруженный участок сети в \nрайоне в/з «Смычка». \n5.6. \nОтслеживание источников и возраст воды \nОдним из эффективных методов борьбы с утечками является ранжирование территории по \nпотерям. С помощью гидравлической модели мы можем составить более подробный \nводный баланс отдельно по зонам водоснабжения. Программа гидравлического \nмоделирования «Аквабит» позволяет производить отслеживание распространения воды в \nсети одновременно с нескольких источников водоснабжения. На следующих рисунках \nпоказаны зоны распространения воды от того или иного водозабора. \nТаблица 4 - Цветовая кодировка отслеживания Водоводов. \n№п/п \nОтслеживаемая линия \nЦвет \n1 Смычка d600 \nКоричневый \n2 Смычка d400 левый \nОранжевый \n3 Смычка d400 правый \nЗелёный \n4 Смычка Джезовская линия \nРозовый \n5 Соловьёвские ключи \nГолубой \n6 Затон \nБордовый \n7 Свобода \nСиний \n8 Большой \nБирюзовый \n9 3 подъём \nЖелтый \n \nРисунок 87 - Отслеживание. Общий вид. \n"}, {"page": 90, "text": " \n90 \nНа следующих рисунках карта раскрашена по зонам водоснабжения. Мы видим, что \nБордовым цветом раскрашена зона влияния водозабора «Затон». С в/з «Смычка» выходят 5 \nводоводов, и каждый из них имеет свою цветовую раскраску. Коричневым показана зона \nd600, оранжевым и зелёным две линии d400 левая и правая. Розовым цветом показана \nДжезовская линия, которая идёт в сторону Соловьёвских ключей и на станцию 3-го \nподъёма. Зона Соловьёвских ключей показана синим цветом. Зона станции 3-го подъёма \nпоказана желтым цветом.  \nСтоит обратить внимание на Желтую зону – распространение воды от НС 3-го подъёма. \nВода проходит большой путь от Смычки по Джезовской линии до станции 3-го подъёма и \nдалее подаётся в верхнюю часть города, откуда скатывается вниз до границы зон, \nпроходящей по железной дороге (Рисунок 88). \n \nРисунок 88 - Отслеживание водоводов. Правый берег. \n \n \n"}, {"page": 91, "text": " \n91 \nНа левом берегу границы зон не закреплены и могут меняться в зависимости от часовой \nдинамики потребления воды и от давления на выходе водозаборов «Свобода» и «Большой». \n \nРисунок 89 - Отслеживание водоводов. Левый берег. \nНизкие скорости движения воды являются показателем запаса производительности \nсистемы, однако негативным фактором служит медленное обновление воды в системе. Так \nназываемое «застаивание» воды в трубе. На следующих рисунках показан возраст воды. \n \nРисунок 90 - Возраст воды. Общий вид. \n"}, {"page": 92, "text": " \n92 \nКак видно из рисунков, самым благоприятным районом с точки зрения возраста воды \nявляется центральная историческая часть города Семей. Дело в том, что источники \nводоснабжения находятся в непосредственной близости к потребителям, вода быстро \nобновляется и возраст воды на этих участках находится в пределах от 2 до 8 часов.  \n \nРисунок 91 - Возраст воды. Правый берег. \nЗона водоснабжения насосной станции 3-го подъёма имеет возраст воды свыше 24 часов. \nПомимо того, что вода проходит длинный путь к потребителям, она также задерживается в \nрезервуарах чистой воды на станции 3-го подъёма, что приводит к увеличению возраста \nводы в системе. \nПодобная ситуация наблюдается и с водозабором «Свобода». Суммарный объём РЧВ на \nводозаборе составляет 9000 м3. Даже, не смотря, на то, что один из РЧВ не используется и \nфактический объём РЧВ составляет 6000 м3, подача воды с водозабора составляет 12 – 14 \nтыс. м3/сут. Объём РЧВ соответствует 10-12 часовому запасу воды, что приводит к \n«застаиванию» воды и увеличению её возраста. \n"}, {"page": 93, "text": " \n93 \n \nРисунок 92 - Возраст воды. Левый берег. \nБольшое количество резервуаров безусловно повышают надёжность водоснабжения, \nоднако приводят к тому, что вода обновляется медленнее. Суммарный объём всех РЧВ в \nсистеме водоснабжения г. Семей составляет 29 000 м3. По мимо резервуаров важен также и \nобъём сетей водоснабжения, он составляет 39 120 м3. Общий объём системы составляет \n68 120 м3. При текущем уровне производства воды (порядка 59 тыс. м3/сут), вся система \nводоснабжения будет обновляться примерно за сутки. Гидравлическая модель даёт более \nточные расчёты по территории, и показывает, что максимальных возраст воды составит 46 \n– 48 часов. \n \n \n"}, {"page": 94, "text": " \n94 \n5.7. \nВодный баланс по зонам водоснабжения \nВ соответствие с полученными данными был составлен водный баланс. Согласно \nизмерениям расхода, производство воды составляет порядка 59 тыс. м3/сутки. Потребление \nфизлиц составляет 24.8 тыс. м3/сутки, юрлица 7.6 тыс. м3/сутки, теплоснабжающие \nорганизации 9.6 тыс. м3/сутки. Общее легальное потребление составляет 42 тыс. м3/сут. \nТаким образом, 17 тысяч м3/сут - потери. То есть общие потери составляют около 28% от \nвсей поданной воды в город. \n \nРисунок 93 - Водный баланс. \nС помощью гидравлической модели можно составлять водный баланс по территориям. В \nданном случае мы разделим территорию по зонам влияния водозаборов. Для отчёта по \nводному балансу мы используем упрощённое деление на зоны. Мы не будем отдельно \nвыделять каждый водовод с водозабора «Смычка» и не будем отдельно рассматривать 3-ий \nподъём. Всё это так или иначе вода с водозабора «Смычка». \n"}, {"page": 95, "text": " \n95 \n \nРисунок 94 - Водный баланс по зонам водоснабжения. \nРассмотрим отчёт водного баланса по зонам водоснабжения. Самый большой процент \nпотерь 73.2% в зоне водоснабжения водозабора «Соловьёвские ключи». Однако, в \nабсолютных показателях — это наименьший объём потерь 78.36 м3/час. \nНаименьший процент потерь 16.1 % в зоне водоснабжения водозабора «Большой». В \nобъёмных показателях это 107.55 м3/час. \nНаибольший объём потерь 440.63 м3/час наблюдается в зоне водоснабжения водозабора \n«Смычка». В процентах это 31.1%, что является показателем чуть выше среднего. \nДалее рассмотрим сравнение расчётных и фактических показателей потока с насосных \nстанций. Будем производить сравнение фактически измеренных значений потока с \nрасчётами собранной гидравлической модели на этапе предварительной калибровки (файл \n«Модель Семей 30 для презентации (14.09.2023).digWater»). В рассматриваемой модели \nпотери распределены равномерно по всей территории города и составляют 30% от объёма \nподанной воды в сеть. \n"}, {"page": 96, "text": " \n96 \n \nРисунок 95 - Затон. График потока 24 часа. \nНа графике сверху синим цветом показаны расчётные значения из гидравлической модели, \nжелтым цветом показаны фактически измеренные значения с расходомера. Как мы видим, \nрасчётный поток гораздо выше фактического. А это значит, что реальные потери в данной \nзоне гораздо ниже того, что мы предполагали на начальном этапе моделирования. Значит \nна самом деле потери в зоне в/з «Затон» составят не 51% а около 40%. \n \nРисунок 96 - График потока 24 часа. Смычка Q1 d600. \nНС «Смычка». График потока по водоводу Q1 d600. Практически полностью совпадают \nрасчёты с замерами. Говорит о том, что в данном направлении ожидаемые потери \nсовпадают с фактическими. \n"}, {"page": 97, "text": " \n97 \nСледующий водовод d400 левый, расходомер Q2. Сравнение расчётного потока и \nфактического показывают, что форма часовой неравномерности имеет отличие. Возможно, \nв зоне действия водовода требуется перевести потери из разряда фоновых утечек в разряд \nнелегального потребления (что было выполнено после на этапе финальной калибровки \nмодели). \n \nРисунок 97 - График потока 24 часа. Смычка Q2 d400 левый. \nСледующий рисунок - расходомер Q3 на правом водоводе d400. Разница графиков говорит \nнам о том, что фактические потери в зоне данного водовода будут ниже. Фактические \nпотери в зоне действия данного водовода оказались ниже ожидаемых на 30 – 80 м3/час. \n \nРисунок 98 - График потока 24 часа. Смычка Q3 d400 правый. \n \n"}, {"page": 98, "text": " \n98 \n \nРисунок 99 - График потока и давления 24 часа. Соловьёвские ключи. \nРассмотрим водный баланс в зоне водоснабжения насосной станции «Соловьёвские \nключи». Мы производили измерения расхода и давления на всасе и напорной части в \nтечение 24 часов и вот что мы заметили. Сначала о давлении. Желтый график показывает \nдавление на выходе со станции. Давление на выходе составляет примерно 48 метров. При \nэтом давление на входе составляет 45 метров. То есть станция даёт дельту всего 3 метра, а \nиногда и вовсе не прибавляет напор. В ночные часы, когда отключается насос, то давление \nна выходе падает до 37 метров, хотя на входе сохраняется 40 метров. Давление на выходе \nстановится ниже чем давление на входе из-за того, что вода продолжает движение к \nпотребителям через остановленное колесо насоса. Теперь обратим внимание на график \nрасхода воды, показанный синим цветом. В дневные часы подача воды составляет 100 – 120 \nм3/час, это нормально. Однако ночью, когда насос выключен, потребление воды составляет \nоколо 60 м3/час. Такой показатель является слишком высоким для данной зоны \nводоснабжения. Ночное втекание – это один из методов обнаружения утечек. И надо \nотметить, что в зоне Соловьёвских ключей явно присутствует проблема. Судя по графику, \nимеет место авария на сетях, которая течёт уже достаточно продолжительное время. \nНеобходимо предпринять меры по поиску утечки в этой зоне. И гидравлическая модель – \nнезаменимый инструмент в решении данного вопроса. Необходимо произвести измерения \nрасхода и давления внутри зоны, и с помощью модели вполне вероятно определить место \nаварии. После ликвидации аварии расход воды через станцию должен сократиться как \nминимум на 30% а это значит, что можно и вовсе отказаться от использования станции \n«Соловьёвские ключи» и запитать зону напрямую от Джезовского водовода. \nДалее рассмотрим Левобережную зону водоснабжения. Стоит отметить, что вся \nЛевобережная зона отличается низким уровнем потерь воды. Так в зоне действия в/з \n«Большой» потери составляют всего 16.1%. \n"}, {"page": 99, "text": " \n99 \n \nРисунок 100 - График потока 24 часа. в/з «Большой». \nВодозабор «Большой». Здесь особенность в том, что график замеров выполнен с \nинтервалом в 1 минуту, поэтому он такой наполненный. Это график с нашего \nультразвукового расходомера. Минутный интервал нам также позволяет видеть \nгидроудары, вызванные взаимным влиянием водозаборов «Большой» и «Свобода» при \nвключении/выключении насосных агрегатов. Мы сравнили показания нашего расходомера \nс показаниями стационарных расходомеров и выяснили, что именно на этой насосной \nстанции стационарные расходомеры занижают расход примерно на 15%. Соответственно \nфактические потери в зоне водозабора «Большой» будут больше.  \nНа следующих рисунках рассмотрим графики потока с водозабора «Свобода». Здесь мы \nтакже \nпроизвели \nсравнение \nпоказаний \nстационарных \nрасходомеров \nс \nнашим \nультразвуковым расходомером, для того чтобы выявить погрешность стационарных \nприборов. Показания приборов совпали с одной только поправкой на то, что у \nстационарных расходомеров перепутаны названия Левый и Правый. Далее мы будем \nназывать расходомеры так как они должны быть. \n \n"}, {"page": 100, "text": " \n100 \n \nРисунок 101 - График потока 24 часа. в/з «Свобода». Левый расходомер. \nПо Левому расходомеру график замера красиво совпадает с графиком расчёта, что говорит \nо том, что ожидаемые потери совпадают с фактическими. \n \nРисунок 102 - График потока 24 часа. в/з «Свобода». Правый расходомер. \nРассматривая графики Правого расходомера мы видим, что расчётный расход значительно \nниже фактического. На начальном этапе моделирования мы предполагали, что потери в \nзоне данной насосной станции всего 8.5% оказывается неверно. Реальные потери здесь \nсоставят около 27%. Форма часовой неравномерности говорит о том, что в данной зоне \nнаблюдаются не фоновые утечки, а именно несанкционированное потребление. Мы можем \nпроследить зону подачи данного водовода. Водовод идёт в промзону, где расположены \nмножество объектов, которые могут осуществлять несанкционированный отбор воды в \n"}, {"page": 101, "text": " \n101 \nбольших количествах. По графику на рисунке выше наглядно видно, что разница в объёме \nфактических и ожидаемых потерь составляет 100 м3/час. \n \n5.8. \nЭнергоэффективность \nБлагодаря тому, что в гидравлической модели каждый насос имеет свою кривую \nпроизводительности и кривую эффективности, модель достаточно точно рассчитывает \nпотребление электроэнергии каждым насосным агрегатом. Показатели энергозатрат в \nгидравлической модели были откалиброваны исходя из фактических затрат электроэнергии \nнасосными станциями за 2022 год. Далее приводятся такие показатели, как удельная \nэнергоэффективность, \nКПД \nнасоса, \nпотребление \nэлектроэнергии. \nНа \nрисунках \nпредставлены первые 30 насосов по потреблению электроэнергии. \n \nРисунок 103 – КПД и Энергоэффективность насосов. \nОсновная часть насосов показывает хорошую энергоэффективность на уровне 0.1 – 0.2 \nкВт*час/м3. КПД насосных установок при этом составляет 30 – 70%.  \nНесмотря на заверения производителей насосного оборудования о КПД свыше 90%, в \nреальности такие показатели недостижимы. Опыт показывает, что КПД насосной установки \nможет быть от 30 до 50% при использовании устаревшего оборудования без ЧРП. В данном \nслучае показатели КПД говорят о том, что энергоэффективность системы находится на \nуровне выше среднего. \nХудшие показатели энергоэффективности 0.7 кВт*час/м3 демонстрирует агрегат №2 \nнасосной станции 2-го подъёма водозабора «Смычка». Данный насосный агрегат не имеет \nчастотно-регулируемого привода, и его КПД составляет около 10%. Также низкие \n0\n0,1\n0,2\n0,3\n0,4\n0,5\n0,6\n0,7\n0,8\nЭнергоэффективность насосов\nСр.КПД\nKWh/m3\n"}, {"page": 102, "text": " \n102 \nпоказатели КПД показывают скважинные насосы №2 и №4 водозабора «Смычка». Это \nсвязано с низкой эффективностью сборного водовода внутри водозабора. \nСредняя энергоэффективность всей системы составляет 0.48 кВт/м3. \n \nРисунок 104 - Потребление электроэнергии. \nКак видно из рисунка, самые большие пиковые значения имеют агрегаты насосных станций \n2-го подъёма «Смычка», «Большой» и «Свобода». \nСуммарное потребление электроэнергии в среднем составляет 27 792 кВт*час/сут. \n0\n50\n100\n150\n200\n250\n300\n350\nПотребление электроэнергии, кВт*час\nСр.KW\nМакс.КW\n"}, {"page": 103, "text": " \n103 \n6. Перспективное моделирование и анализ городской \nсистемы водоснабжения. \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 4. Перспективное моделирование и анализ городской системы водоснабжения \n• Под-этап. Ежегодный прогноз на спрос на 20 лет \n \nОпределение расчетной производительности системы водоснабжения производилось на \nпериод до 2045 г. (расчетный период) с учетом существующих потребителей и \nсложившихся \nтенденций \nизменения \nводопотребления \nи \nперспектив \nразвития \nрассматриваемых территорий. \n6.1. Сценарии развития демографической ситуации \nПо данным Комитет по статистике Министерства национальной экономики Республики \nКазахстан (Численность населения Республики Казахстан по полу в разрезе областей, \nгородов, районов и районных центров и посёлков) в 2021 г. в Семее насчитывалось 324 481 \nчеловек. На рисунке ниже приведена динамика численности населения с 2005 г.  \n \nРисунок 105 - Динамика численности населения области, тыс. чел. \nКак видно на рисунке выше, динамика роста населения постоянная и составляет в среднем \nоколо 3 тысяч человек в год (в среднем рост составляет 1.09% в год). \n200000\n220000\n240000\n260000\n280000\n300000\n320000\n340000\n2005 2006 2007 2008 2009 2010 2011 2012 2013 2014 2015 2016 2017 2018 2019 2020 2021 2022\n"}, {"page": 104, "text": " \n104 \nДля прогнозирования будущего водопотребления нами использованы три сценария \nразвития города и, соответственно, изменения численности населения.  \nВ основе всех сценариев лежит предпосылка, что основные демографические показатели \nсохранят тенденцию и численность населения будет расти. Рост населения города будет \nнезначительно меняться в зависимости от темпов социально-экономического развития \nобласти.  \nТаким образом, сценарий демографического развития города, в котором рост будет \nсоответствовать среднему показателю изменения численности города за предыдущие 20 лет \n(средний рост на 1.09%) принят как «Базовый». В качестве «Оптимистичного» принят \nсценарий роста населения с темпами 2% в год. В качестве «Негативного» сценария развития \nдемографической ситуации принято предположение о слабом росте количества населения \nтемпами, соответствующими 0.5% в год. «Базовый» прогноз численности населения \nобласти Исполнитель использует в качестве основного сценария. \n \nРисунок 106 - Прогноз численности населения, чел. \n \n \n0\n100000\n200000\n300000\n400000\n500000\n600000\nБазовый\nОптимистичный\nНегативный\n"}, {"page": 105, "text": " \n105 \nТаблица 5 - Прогноз численности населения, тыс. чел. \nСценарий \n2022 \n2023 \n2024 \n2025 \n2026 \n2027 \n2028 \n2029 \n2030 \n2031 \n2032 \n2033 \nБазовый \n328782 \n332369 \n335994 \n339660 \n343365 \n347110 \n350897 \n354725 \n358594 \n362506 \n366461 \n370458 \nОптимистичный \n328782 \n335358 \n342065 \n348906 \n355884 \n363002 \n370262 \n377667 \n385221 \n392925 \n400783 \n408799 \nНегативный \n328782 \n330426 \n332078 \n333738 \n335407 \n337084 \n338770 \n340463 \n342166 \n343877 \n345596 \n347324 \n \nСценарий \n2034 \n2035 \n2036 \n2037 \n2038 \n2039 \n2040 \n2041 \n2042 \n2043 \n2044 \n2045 \nБазовый \n374499 \n378585 \n382715 \n386889 \n391110 \n395376 \n399689 \n404049 \n408457 \n412913 \n417417 \n421971 \nОптимистичный \n416975 \n425315 \n433821 \n442497 \n451347 \n460374 \n469582 \n478973 \n488553 \n498324 \n508290 \n518456 \nНегативный \n349061 \n350806 \n352560 \n354323 \n356094 \n357875 \n359664 \n361462 \n363270 \n365086 \n366912 \n368746 \n \nПриведенные выше прогнозы численности населения использовались для расчетов \nпрогноза будущих потребностей области в питьевой воде и расчетной производительности \nсистемы водоснабжения на период до 2045 г. \n6.2. Прогноз будущих потребностей \nПри подсчете водного баланса Предприятие выделяет следующие основные группы \nпотребителей: \n• Потребление населением (физические лица, многоквартирные и частные дома); \n• Юридические лица. \nПри \nразработке \nпрогноза \nпроизводства \nи \nпотребления \nводы \nучитывались \nвышеперечисленные показатели, а также потери воды. По каждому из перечисленных \nпоказателей делался прогноз изменения возможного состояния в будущем на срок до 2045 \nг. Также при разработке прогноза использовались следующие компоненты водного баланса, \nрекомендованные Международной водной ассоциацией: \n• Реализованное потребление со счетчиками  \n• Реализованное потребление без счетчиков  \n• Нереализованное потребление со счетчиками  \n• Нереализованное потребление без счетчиков  \n• Неавторизованное потребление \n• Неточности счетчиков клиентов и ошибки в операциях с данными  \n• Утечки в распределительной сети \n• Утечки и переливы из коммунальных резервуаров для хранения  \n• Утечки на домовых вводах до счетчика клиента  \nОбщий прогноз на спрос на воду рассчитывается в качестве суммы отдельных компонентов. \n"}, {"page": 106, "text": " \n106 \nПри разработке прогноза компонентов водного баланса использовались сценарии, \nаналогичные прогнозу численности населения: оптимистичный, средний (базовый) и \nнегативный. Ниже приведены основные предпосылки и подробное описание каждого \nпрогнозного баланса. \nОсновные предположения: Базовый сценарий \nВ основу сценария положено предположение о продолжении роста населения города с \nуровнем роста 1,09 % в год (описано выше в п. Сценарии развития демографической \nситуации), который должен сопровождаться ростом деловой активности, промышленности \nи повышением благоустройства жилья. В результате проведения мероприятий по \nснижению потерь и несанкционированного использования воды, а также перекладки труб, \nпланируется снижение потерь воды на сетях. \nИсходя из этого, планируется к 2045 г. достижение указанных в таблице ниже показателей. \nТаблица 6 – Прогнозные показатели, описывающие потребление воды. Базовый сценарий. \n№ \nп/п \nНаименование показателя \nЕдиницы \n2022 \n2045 \n \nУдельное потребление воды \nл/человека в сутки \n127 \n180 \n \nОплаченное санкционированное \nпотребление со счетчиками \n% \n87,56 \n100 \n \nОплаченное санкционированное \nпотребление без счетчиков \n% \n12,4 \n0 \n \nНеоплаченная вода \n% \n28,37 \n22 \n \nНеоплачиваемое \nсанкционированное потребление \n% \n2,05 \n2,05 \n \nНесанкционированное \nпотребление \n% \n10,37 \n8,00 \n \nПогрешность приборов учета \n% \n2,10 \n2,00 \n \nПрочие ошибки учета \n% \n0,43 \n0,50 \n \nФизические потери в сетях \n% \n10,89 \n9 \n \nУтечки и переливы в РЧВ \n% \n0,1 \n0,1 \n \nУтечки на вводах \n% \n2,43 \n2,40 \n \n"}, {"page": 107, "text": " \n107 \nТаблица 7 – Основные показатели прогнозного баланса потребления. Базовый сценарий. Тыс. м3 \n \n2023 \n2025 \n2027 \n2029 \n2031 \n2033 \n2035 \n2037 \n2039 \n2041 \n2043 \n2045 \nПодача в сеть \n21 813 22 910 24 035 25 188 26 372 27 585 28 829 30 105 31 414 32 756 34 132 35 543 \nОбщее санкционированное потребление \n16 120 17 059 18 031 19 037 20 078 21 156 22 272 23 426 24 620 25 855 27 132 28 452 \nСанкционированное потребление, оплаченное 15 685 16 600 17 548 18 530 19 547 20 599 21 688 22 815 23 980 25 186 26 434 27 723 \n- со счетчиками 13 818 14 804 15 839 16 926 18 066 19 261 20 514 21 827 23 202 24 641 26 148 27 723 \n- без счетчиков \n1 867 \n1 796 \n1 709 \n1 604 \n1 481 \n1 337 \n1 173 \n988 \n778 \n545 \n286 \n0 \nСанкционированное потребление, без оплаты \n435 \n458 \n482 \n507 \n532 \n558 \n584 \n611 \n639 \n668 \n698 \n729 \n- со счетчиками \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- без счетчиков \n106 \n112 \n118 \n124 \n130 \n136 \n142 \n149 \n156 \n163 \n170 \n178 \n- пожаротушение \n21 \n22 \n24 \n25 \n26 \n27 \n28 \n30 \n31 \n33 \n34 \n36 \n- промывка сетей \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- промывка РЧВ \n11 \n11 \n12 \n12 \n13 \n14 \n14 \n15 \n16 \n16 \n17 \n18 \n- городские нужды \n212 \n224 \n235 \n247 \n259 \n272 \n285 \n298 \n312 \n326 \n341 \n355 \nПотери, м3 \n5 701 \n5 901 \n6 101 \n6 299 \n6 496 \n6 691 \n6 884 \n7 076 \n7 265 \n7 452 \n7 637 \n7 819 \nКоммерческие потери  \n2 791 \n2 883 \n2 975 \n3 065 \n3 154 \n3 242 \n3 328 \n3 412 \n3 495 \n3 576 \n3 655 \n3 732 \n- Несанкционированное потребление \n2 239 \n2 305 \n2 368 \n2 430 \n2 490 \n2 548 \n2 603 \n2 656 \n2 707 \n2 755 \n2 801 \n2 843 \n- Погрешность приборов учета \n457 \n478 \n500 \n521 \n543 \n566 \n589 \n613 \n636 \n661 \n686 \n711 \n- прочие ошибки \n94 \n101 \n107 \n114 \n121 \n128 \n135 \n143 \n151 \n160 \n169 \n178 \nФизические потери \n2 910 \n3 018 \n3 126 \n3 234 \n3 342 \n3 449 \n3 557 \n3 664 \n3 770 \n3 877 \n3 982 \n4 087 \n- Утечки в сетях \n2 359 \n2 439 \n2 520 \n2 599 \n2 678 \n2 755 \n2 832 \n2 908 \n2 982 \n3 056 \n3 128 \n3 199 \n- Утечки и переливы РЧВ \n22 \n23 \n24 \n25 \n26 \n28 \n29 \n30 \n31 \n33 \n34 \n36 \n- Утечки на вводах \n530 \n556 \n582 \n610 \n638 \n666 \n696 \n726 \n756 \n788 \n820 \n853 \n \n \n \n"}, {"page": 108, "text": " \n108 \nТаблица 8 – Основные показатели прогнозного баланса потребления в формате IWA. Базовый сценарий, 2045 г,. м3/год \nПодача в сети \nСанкционированное \nпотребление \nСанкционированное \nпотребление, по которому \nвыставляются счета \nИзмеряемое потребление, по которому выставляются \nсчета \n  \nОплаченная вода \n \n \n27 723 472 \n \n35 542 913 \n28 452 102 \n27 723 472 \nНеизмеряемое \nпотребление, \nпо \nкоторому \nвыставляются счета \n0 \n27 723 472 \nСанкционированное \nпотребление, по которому не \nвыставляются счета \nСанкционированное измеряемое потребление, по \nкоторому не выставляются счета \n71 086 \nНеоплаченная вода \n728 630 \nСанкционированное неизмеряемое потребление, по \nкоторому не выставляются счета: \n177 715 \n \n  \nПожаротушение \n35 543 \n8 548 071 \n  \nПромывка сетей и прочистка канализационных \nколлекторов \n71 086   \n  \nПромывка резервуаров \n17 771   \n  \nБесплатная подача воды на городские нужды: в \nпарки, сады, для уборки улиц \n355 429   \nПотери воды \nПредполагаемые потери \nНесанкционированное потребление \n2 843 433   \n \n3 732 006 \nПогрешность приборов учета потребления \n710 858   \n(потери воды в \nводопроводной \nсети) \n  \nПрочие ошибки \n177 715   \n7 819 441   \n  \nРеальные потери \nУтечки и переливы из резервуаров \n35 543   \n(утечки) \nУтечки в сетях \n3 198 862   \n4 087 435 \nУтечки на вводах \n853 030   \n \n"}, {"page": 109, "text": " \n109 \nОсновные предположения: Оптимистичный сценарий \nВ основу сценария положено предположение о продолжении роста населения города с \nуровнем роста 2 % в год (описано выше в п. Сценарии развития демографической \nситуации), который должен сопровождаться ростом деловой активности, промышленности \nи повышением благоустройства жилья. В результате проведения мероприятий по \nснижению потерь и несанкционированного использования воды, а также перекладки труб, \nпланируется снижение потерь воды на сети. \nИсходя из этого, планируется к 2045 г. достижение указанных в таблице ниже показателей. \nТаблица 9 – Прогнозные показатели, описывающие потребление воды. Оптимистичный сценарий. \n№ \nп/п \nНаименование показателя \nЕдиницы \n2022 \n2045 \n \nУдельное потребление воды \nл/человека в сутки \n127 \n220 \n \nОплаченное санкционированное \nпотребление со счетчиками \n% \n87,56 \n100 \n \nОплаченное санкционированное \nпотребление без счетчиков \n% \n12,4 \n0 \n \nНеоплаченная вода \n% \n28,37 \n18 \n \nНеоплачиваемое \nсанкционированное потребление \n% \n2,05 \n2,05 \n \nНесанкционированное \nпотребление \n% \n10,37 \n6,00 \n \nПогрешность приборов учета \n% \n2,10 \n2,00 \n \nПрочие ошибки учета \n% \n0,43 \n0,40 \n \nФизические потери в сетях \n% \n10,89 \n8,30 \n \nУтечки и переливы в РЧВ \n% \n0,1 \n0,1 \n \nУтечки на вводах \n% \n2,43 \n1,20 \n \n"}, {"page": 110, "text": " \n110 \nТаблица 10 – Основные показатели прогнозного баланса потребления. Оптимистичный сценарий, 2045 г. Тыс. м3 \n \n2023 \n2025 \n2027 \n2029 \n2031 \n2033 \n2035 \n2037 \n2039 \n2041 \n2043 \n2045 \nПодача в сеть \n22 252 \n24 276 \n26 399 \n28 625 \n30 959 \n33 406 \n35 972 \n38 661 \n41 479 \n44 433 \n47 528 \n50 771 \nОбщее санкционированное потребление \n16 474 \n18 175 \n19 986 \n21 913 \n23 963 \n26 143 \n28 459 \n30 918 \n33 530 \n36 302 \n39 242 \n42 361 \nСанкционированное потребление, \nоплаченное \n16 039 \n17 717 \n19 504 \n21 407 \n23 432 \n25 585 \n27 875 \n30 307 \n32 891 \n35 633 \n38 544 \n41 632 \n- со счетчиками \n14 129 \n15 799 \n17 604 \n19 554 \n21 657 \n23 924 \n26 366 \n28 995 \n31 823 \n34 862 \n38 127 \n41 632 \n- без счетчиков \n1 909 \n1 917 \n1 900 \n1 853 \n1 775 \n1 661 \n1 508 \n1 312 \n1 068 \n771 \n417 \n0 \nСанкционированное потребление, без \nоплаты \n435 \n458 \n482 \n507 \n532 \n558 \n584 \n611 \n639 \n668 \n698 \n729 \n- со счетчиками \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- без счетчиков \n106 \n112 \n118 \n124 \n130 \n136 \n142 \n149 \n156 \n163 \n170 \n178 \n- пожаротушение \n21 \n22 \n24 \n25 \n26 \n27 \n28 \n30 \n31 \n33 \n34 \n36 \n- промывка сетей \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- промывка РЧВ \n11 \n11 \n12 \n12 \n13 \n14 \n14 \n15 \n16 \n16 \n17 \n18 \n- городские нужды \n212 \n224 \n235 \n247 \n259 \n272 \n285 \n298 \n312 \n326 \n341 \n355 \nПотери, м3 \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \nКоммерческие потери  \n2 827 \n2 989 \n3 147 \n3 300 \n3 448 \n3 590 \n3 725 \n3 852 \n3 971 \n4 080 \n4 178 \n4 265 \n- Несанкционированное потребление \n2 265 \n2 379 \n2 486 \n2 587 \n2 681 \n2 766 \n2 842 \n2 907 \n2 961 \n3 004 \n3 032 \n3 046 \n- Погрешность приборов учета \n466 \n507 \n549 \n592 \n638 \n686 \n735 \n787 \n840 \n896 \n955 \n1 015 \n- прочие ошибки \n95 \n103 \n112 \n120 \n129 \n139 \n149 \n159 \n169 \n180 \n191 \n203 \nФизические потери \n2 950 \n3 138 \n3 324 \n3 510 \n3 693 \n3 874 \n4 051 \n4 226 \n4 396 \n4 561 \n4 721 \n4 874 \n- Утечки в сетях \n2 399 \n2 563 \n2 727 \n2 893 \n3 059 \n3 225 \n3 391 \n3 558 \n3 724 \n3 888 \n4 052 \n4 214 \n- Утечки и переливы РЧВ \n22 \n24 \n26 \n29 \n31 \n33 \n36 \n39 \n41 \n44 \n48 \n51 \n- Утечки на вводах \n529 \n551 \n571 \n588 \n603 \n615 \n624 \n629 \n631 \n628 \n621 \n609 \n \n \n"}, {"page": 111, "text": " \n111 \nТаблица 11 – Основные показатели прогнозного баланса потребления в формате IWA. Оптимистичный сценарий, 2045 г. м3/год \nПодача в сети \nСанкционированное \nпотребление \nСанкционированное \nпотребление, по которому \nвыставляются счета \nИзмеряемое \nпотребление, \nпо \nкоторому \nвыставляются счета \n  \nОплаченная вода \n \n \n41 632 024 \n \n50 770 761 \n42 360 654 \n41 632 024 \nНеизмеряемое \nпотребление, \nпо \nкоторому \nвыставляются счета \n  \n41 632 024 \nСанкционированное \nпотребление, по которому \nне выставляются счета \nСанкционированное измеряемое потребление, по \nкоторому не выставляются счета \n0 \nНеоплаченная вода \n728 630 \nСанкционированное неизмеряемое потребление, \nпо которому не выставляются счета: \n177 715 \n \n  \nПожаротушение \n35 543 \n9 867 367 \n  \nПромывка сетей и прочистка канализационных \nколлекторов \n71 086   \n  \nПромывка резервуаров \n17 771   \n  \nБесплатная подача воды на городские нужды: в \nпарки, сады, для уборки улиц \n355 429   \nПотери воды \nПредполагаемые потери \nНесанкционированное потребление \n3 046 246   \n \n  \nПогрешность приборов учета потребления \n1 015 415   \n(потери воды в \nводопроводной \nсети) \n4 264 744 \nПрочие ошибки \n203 083   \n9 138 737   \n  \nРеальные потери \nУтечки и переливы из резервуаров \n50 771   \n(утечки) \nУтечки в сетях \n4 213 973   \n4 873 993 \nУтечки на вводах \n609 249   \n \n"}, {"page": 112, "text": " \n112 \nОсновные предположения: Негативный сценарий \nВ основу сценария положено предположение о среднем росте населения города с уровнем \nроста 0,5 % в год (описано выше в п. Сценарии развития демографической ситуации), \nкоторый \nдолжен \nсопровождаться \nнезначительным \nростом \nделовой \nактивности, \nпромышленности и некоторым повышением благоустройства жилья. Мероприятия по \nснижению потерь и несанкционированного использования воды будут проводиться в \nнедостаточном объеме и планируется незначительный рост потерь воды в сети \nводоснабжения. \nИсходя из этого, планируется к 2045 г. достижение указанных в таблице ниже показателей. \nТаблица 12 – Прогнозные показатели, описывающие потребление воды. Негативный сценарий. \n№ \nп/п \nНаименование показателя \nЕдиницы \n2022 \n2045 \n \nУдельное потребление воды \nл/человека в сутки \n127 \n150 \n \nОплаченное санкционированное \nпотребление со счетчиками \n% \n87,56 \n80 \n \nОплаченное санкционированное \nпотребление без счетчиков \n% \n12,4 \n20 \n \nНеоплаченная вода \n% \n28,37 \n32 \n \nНеоплачиваемое \nсанкционированное потребление \n% \n2,05 \n2,05 \n \nНесанкционированное \nпотребление \n% \n10,37 \n11,80 \n \nПогрешность приборов учета \n% \n2,10 \n2,00 \n \nПрочие ошибки учета \n% \n0,43 \n0,50 \n \nФизические потери в сетях \n% \n10,89 \n14,0 \n \nУтечки и переливы в РЧВ \n% \n0,1 \n0,1 \n \nУтечки на вводах \n% \n2,43 \n3,60 \n \n"}, {"page": 113, "text": " \n113 \nТаблица 13 – Основные показатели прогнозного баланса потребления. Негативный сценарий. Тыс. м3 \n \n2023 \n2025 \n2027 \n2029 \n2031 \n2033 \n2035 \n2037 \n2039 \n2041 \n2043 \n2045 \nПодача в сеть \n21 598 \n22 253 \n22 924 \n23 610 \n24 312 \n25 029 \n25 763 \n26 514 \n27 281 \n28 066 \n28 869 \n29 689 \nОбщее санкционированное \nпотребление \n15 871 \n16 293 \n16 721 \n17 157 \n17 600 \n18 051 \n18 509 \n18 975 \n19 449 \n19 930 \n20 420 \n20 917 \nСанкционированное потребление, \nоплаченное \n15 436 \n15 834 \n16 239 \n16 651 \n17 069 \n17 494 \n17 925 \n18 364 \n18 809 \n19 262 \n19 722 \n20 189 \n- со счетчиками \n13 464 \n13 708 \n13 952 \n14 196 \n14 440 \n14 685 \n14 929 \n15 174 \n15 418 \n15 663 \n15 907 \n16 151 \n- без счетчиков \n1 972 \n2 127 \n2 288 \n2 455 \n2 629 \n2 809 \n2 996 \n3 190 \n3 391 \n3 599 \n3 815 \n4 038 \nСанкционированное потребление, без \nоплаты \n435 \n458 \n482 \n507 \n532 \n558 \n584 \n611 \n639 \n668 \n698 \n729 \n- со счетчиками \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- без счетчиков \n106 \n112 \n118 \n124 \n130 \n136 \n142 \n149 \n156 \n163 \n170 \n178 \n- пожаротушение \n21 \n22 \n24 \n25 \n26 \n27 \n28 \n30 \n31 \n33 \n34 \n36 \n- промывка сетей \n42 \n45 \n47 \n49 \n52 \n54 \n57 \n60 \n62 \n65 \n68 \n71 \n- промывка РЧВ \n11 \n11 \n12 \n12 \n13 \n14 \n14 \n15 \n16 \n16 \n17 \n18 \n- городские нужды \n212 \n224 \n235 \n247 \n259 \n272 \n285 \n298 \n312 \n326 \n341 \n355 \nПотери, м3 \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \n  \nКоммерческие потери  \n2 799 \n2 911 \n3 027 \n3 146 \n3 269 \n3 396 \n3 527 \n3 662 \n3 801 \n3 945 \n4 093 \n4 246 \n- Несанкционированное потребление \n2 253 \n2 349 \n2 448 \n2 551 \n2 657 \n2 767 \n2 880 \n2 997 \n3 117 \n3 242 \n3 371 \n3 503 \n- Погрешность приборов учета \n453 \n464 \n476 \n489 \n501 \n514 \n526 \n539 \n553 \n566 \n580 \n594 \n- прочие ошибки \n94 \n98 \n102 \n107 \n111 \n116 \n121 \n126 \n131 \n137 \n143 \n148 \nФизические потери \n2 940 \n3 112 \n3 291 \n3 477 \n3 671 \n3 872 \n4 081 \n4 299 \n4 525 \n4 759 \n5 002 \n5 255 \n- Утечки в сетях \n2 382 \n2 515 \n2 652 \n2 795 \n2 944 \n3 099 \n3 259 \n3 426 \n3 598 \n3 778 \n3 964 \n4 157 \n- Утечки и переливы РЧВ \n22 \n22 \n23 \n24 \n24 \n25 \n26 \n27 \n27 \n28 \n29 \n30 \n- Утечки на вводах \n536 \n575 \n615 \n658 \n702 \n748 \n796 \n847 \n899 \n953 \n1 010 \n1 069 \n \n \n"}, {"page": 114, "text": " \n114 \nТаблица 14 – Основные показатели прогнозного баланса потребления в формате IWA. Негативный сценарий, 2045 г. м3/год \nПодача в сети \nСанкционированное \nпотребление \nСанкционированное \nпотребление, по которому \nвыставляются счета \nИзмеряемое \nпотребление, \nпо \nкоторому \nвыставляются счета \n  \nОплаченная вода \n \n \n16 151 080 \n \n29 689 485 \n20 917 480 \n20 188 850 \nНеизмеряемое \nпотребление, \nпо \nкоторому \nвыставляются счета \n4 037 770 \n20 188 850 \nСанкционированное \nпотребление, по которому \nне выставляются счета \nСанкционированное измеряемое потребление, по \nкоторому не выставляются счета \n728 630 \nНеоплаченная вода \n728 630 \nСанкционированное неизмеряемое потребление, \nпо которому не выставляются счета: \n177 715 \n \n  \nПожаротушение \n35 543 \n10 229 265 \n  \nПромывка сетей и прочистка канализационных \nколлекторов \n71 086   \n  \nПромывка резервуаров \n17 771   \n  \nБесплатная подача воды на городские нужды: в \nпарки, сады, для уборки улиц \n355 429   \nПотери воды \nПредполагаемые потери \nНесанкционированное потребление \n3 503 359   \n \n4 245 596 \nПогрешность приборов учета потребления \n593 790   \n(потери воды в \nводопроводной сети) \n  \nПрочие ошибки \n148 447   \n9 500 635   \n  \nРеальные потери \nУтечки и переливы из резервуаров \n29 689   \n(утечки) \nУтечки в сетях \n4 156 528   \n5 255 039 \nУтечки на вводах \n1 068 821   \n \n"}, {"page": 115, "text": " \n115 \n7. Перспективное моделирования и анализ \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 4. Перспективное моделирование и анализ городской системы водоснабжения \n• Под-этап. Перспективное моделирование и анализ \n \nАнализ гидравлической модели системы водоснабжения г. Семей показывает, что система \nводоснабжения работает удовлетворительно. Все абоненты обеспечены услугой \nкруглосуточного водоснабжения. Некоторые абоненты могут испытывать нехватку \nдавления \nв \nчасы \nмаксимального \nводопотребления. \nНизкая \nпроизводительность \nводозаборных сооружений приводит к дефициту питьевой воды. На фоне роста \nаварийности, водопроводная сеть имеет запас производительности за исключением \nотдельных участков. Низкие скорости движения воды способствуют низким потерям \nнапора и энергии, однако негативным фактором является высокий возраст воды в трубе. \nНасосные агрегаты работают удовлетворительно, характеристики насосного оборудования \nв большинстве случаев соответствуют требованиям системы. КПД агрегатов составляет \n30 – 70%. Управление насосными агрегатами осуществляется с нарушением регламента, \nчто приводит к гидравлическим ударам и дисбалансу системы. \nВыделим основные проблемы системы водоснабжения: \n1. Дефицит воды. Низкая производительность скважин и малое их количество. \n2. Низкое удельное потребление воды 127 л/чел/сут. \n3. Потери воды от 16% до 73% по зонам водоснабжения \n4. Недостаточная пропускная способность некоторых сетей. \n5. Высокая аварийность. 0.45 аварий/км в год. \n6. Отсутствие SCADA. Неизвестно давление в городе, потоки. \n7. Нарушение регламента управления насосным оборудованием. \nНа основании анализа сложившейся ситуации можно выделить следующие варианты \nразвития системы водоснабжения: \n1. Увеличение производительности водозаборов. \n2. Перекладка сетей с увеличением диаметра. Ликвидация потерь напора. \n3. Зонирование по потреблению. Создание зон контроля потерь воды (SCADA). \n4. Активный поиск утечек по зонам водоснабжения. \n5. Автоматизация режима работы насосных станций (переход на частотное \nрегулирование). \n"}, {"page": 116, "text": " \n116 \n7.1. \nУвеличение производительности системы \nводоснабжения \nВ предыдущих пунктах рассматривались сценарии развития демографической ситуации в \nрегионе, а также прогноз будущих потребностей в водоснабжении. На основании \nоптимистичного сценария развития, к 2045 году удельное потребление на душу населения \nдолжно составлять 220 л/чел/сут (см Таблица 9 на стр. 109). Таким образом, общий объём \nподаваемой воды в сеть в 2045 году должен составлять 50 771 тыс. м3/год. Что примерно в \n2 раза больше, чем в текущем периоде. Далее рассмотрим результаты гидравлического \nмоделирования с множителем потребления равным 2. \nВ первую очередь необходимо отметить, что производительность водозаборов в текущей \nситуации находится на пределе максимума. Увеличение объёма подачи воды в сеть не \nпредставляется возможным без комплексной реконструкции водозаборных сооружений. \nНиже в таблице показана требуемая производительность водозаборных сооружений на \n2045 год, согласно оптимистичному сценарию развития демографической ситуации в \nрегионе и прогнозу будущих потребностей. \nТаблица 15 -Требуемая производительность водозаборов к 2045 г. \nПроизводительность водозаборных сооружений, м3/сут \n Фактическая   Требуемая к 2045 г  \nСмычка \n 36 560  \n 71 521  \nЗатон \n 5 652  \n 11 080  \nСоловьёвские ключи \n 2 032  \n 4 982  \nСвобода  \n 11 212  \n 26 420  \nБольшой \n 18 026  \n 30 121  \nИтого \n 73 482  \n 144 124  \nНасосные станции 2-го подъёма также требуют реконструкции и замены оборудования на \nболее энергоэффективное, однако, их производительности достаточно для обеспечения \nтребуемого объёма водоподачи. На каждой из станций требуется включение в работу \nдополнительного насосного агрегата. \nНа рисунке ниже (Рисунок 107) показано поле давления на сети водоснабжения города. \nНаблюдается низкое давление в районах города: Северный промузел, в верхней части \nпросп. Каржаубайулы, Кварталы 342, 343, 352, Сроства, Железнодорожников (зона \nводоснабжения станции 3-го подъёма). В центральной части города наблюдается низкое \nдавление по ул. Уранхаева. Проблемы с водоснабжением могут возникнуть в пос. \nВосточный и части зоны водоснабжения Соловьёвских ключей. \nВ Левобережной части города наблюдается низкое давление в зоне верхних отметок – пос. \nКомсомольский, пос. Юность, пос. Ушактар. \n"}, {"page": 117, "text": " \n117 \n \nРисунок 107 - Давление. \nНа рисунке ниже красным цветом показаны основные крупные абоненты (многоэтажные \nздания), на вводе которых давление отклоняется от требований нормативных актов. \n \nРисунок 108 - Недостаточное давление. \n \n \n"}, {"page": 118, "text": " \n118 \nЦентральная часть города \nАнализируя причины низкого давления на сети водоснабжения, стоит обратить внимание \nна основной показатель – Потеря напора (Рисунок 109). \n \nРисунок 109 - Потеря напора на сетях. \nИз рисунков видно, что в центре города сеть водоснабжения нагружается равномерно.  \n \nРисунок 110 - Потеря напора. Центр города. \n"}, {"page": 119, "text": " \n119 \nОднако, с помощью показателя «Потеря энергии» можно выделить наиболее важные \nучастки сети, требующие увеличения диаметра. \n \nРисунок 111 - Потеря энергии, кВт. \nВодовод Q1 - d600 от Смычки до БЦ Космос (Рисунок 112). Протяженность участка 1178.8 \nметров. Потеря напора от 5.41 м/км до 7.76 м/км. Суммарная потеря напора на участке с \n251.3 м до 242.6 м = 8.7 м.  \n \nРисунок 112 - Смычка - d600. \n"}, {"page": 120, "text": " \n120 \nПосле перекладки участка с увеличением диаметра до 800 мм, суммарная потеря напора \nсокращается до 2.3 м. \nДалее от крайней точки предыдущего участка, от БЦ Космос по ул. Мухамедханова до ул. \nТерешковой следует участок водовода d400 с переходом в d350 (Рисунок 113).  \n \nРисунок 113 - d400 - d350 по ул. Мухамедханова до ул. Терешковой. \nПротяженность участка составляет 1685 м. Потери напора на отдельных частях труб от 4.12 \nм/км до 44.7 м/км. Суммарная потеря напора на участке составляет 14.4 м. Требуется \nперекладка участка сети с увеличением диаметра до 500 мм. В результате потеря напора \nсокращается до 5 м. \nСледующий участок, на который следует обратить внимание – это выход со Смычки Q2 – \nd400 левая (Рисунок 114). \n"}, {"page": 121, "text": " \n121 \n \nРисунок 114 - Левая d400 от Смычки. \nПротяженность участка сети 794.4 м. Потери напора от 5.11 м/км до 12.67 м/км. Суммарная \nпотеря напора 4.2 м. Требуется перекладка участка сети с увеличением диаметра до 500 мм. \nПосле перекладки участка водовода потеря напора сокращается до 0.6 м. \nТакже необходимо уделить внимают водоводу Q3 от Смычки (Рисунок 115). Участок d400 \nдо ул. Фрунзе. Протяженность участка 1265.1 м. Потери напора на отдельных трубах \nсоставляют от 4.49 м/км до 9.93 м/км. Суммарная потеря напора составляет 8 метров.  \n \nРисунок 115 - Правая d400 от Смычки. \n"}, {"page": 122, "text": " \n122 \nТребуется перекладка участка сети с увеличением диаметра до 500 мм. После перекладки \nучастка сети, суммарная потеря напора сокращается до 1.4 м. \nРяд вышеописанных мероприятий даёт кумулятивный эффект и давление в центральной \nчасти города по ул. Уранхаева повышается с 15.5 м до 28.3 м (на 12.8 м). \nСеверная часть города \nПроблема низкого давления в северной части города решается по двум направлениям: \n• Расширение сетей насосной станции Соловьёвские ключи (ВТС); \n• Расширение сетей от НС 3-го подъёма. \n \nРисунок 116 - Низкое давление в северной части города. \nРасширение сетей насосной станции Соловьёвские ключи подразумевает перекладку \nвсасывающего трубопровода d250 от Джезовской линии, а также напорный трубопровод \nd250 в сторону ул. Пржевальского. Общая длина трубопровода составляет 1640 м (Рисунок \n117). Рекомендуется увеличение диаметра трубопровода до 400 мм. Потеря напора на \nучастке d250 составляет 12.3 м. Потеря напора при увеличении диаметра до 400 мм \nсоставляет 1.4 м. Давление в зоне водоснабжения насосной станции нормализуется \n(Рисунок 118). \n"}, {"page": 123, "text": " \n123 \n \nРисунок 117 - Расширение сетей НС ВТС. \n \nРисунок 118 - Давление в зоне водоснабжения Соловьёвских ключей. \nДля решения вопроса по нормализации давления в Северном промузле необходимо \nпроизвести манометрическую съёмку на водоводе 2d450 от НС 3-го подъёма до мкр. \nКарагайлы. При калибровке гидравлической модели были выявлены чрезмерные потери \nнапора на данном водоводе в районе между ПВНС-17, ПВНС-59 и ПВНС-Карагайлы \n(Рисунок 119). \n"}, {"page": 124, "text": " \n124 \n \nРисунок 119 - Потеря энергии. Северная часть города. \nПри ликвидации участка с повышенной потерей напора, давление в водоводе повышается \nдо приемлемого уровня. Водоснабжение Северного промузла восстанавливается. Давление \nна вводе потребителей удовлетворяет требованиям нормативных документов. \n \nРисунок 120 - Давление в Северном промузле после ликвидации потери напора на водоводе 2d450. \n \n"}, {"page": 125, "text": " \n125 \nПос. Восточный \nОсновной водовод, подающий воду в пос. Восточный, проходит по ул. Гусмана Косанова \n(Рисунок 121). \n \nРисунок 121 - Потеря энергии. пос. Восточный. \nВодовод имеет диаметр 200 – 250 мм. Требуемый диаметр 300 мм. Общая протяженность \nтрубопровода для замены составляет 3906.6 м (Рисунок 122). \n \nРисунок 122 - Участок подающей сети в пос. Восточный. \n"}, {"page": 126, "text": " \n126 \nПотеря напора до перекладки сетей от ул. Терешковой до Школы №47 составляет 23.2 м. \nПосле перекладки трубопровода с увеличением диаметра до 300 мм потеря напора составит \n10.9 м. Давление в посёлке нормализуется (Рисунок 123). \n \nРисунок 123 - Давление в пос. Восточный после перекладки трубопровода. \n \nЛевый берег \n \nРисунок 124 - Поле давления в Левобережной части города Семей. \n"}, {"page": 127, "text": " \n127 \nКак известно, в левобережной части города присутствуют две зоны водоснабжения: \n• в/з Свобода; \n• в/з Большой. \nВ зоне действия в/з Свобода существенных проблем не наблюдается. Однако можно \nвыделить повышенные потери напора на основных водоводах на выходе с насосной \nстанции 2-го подъёма до Мечети (Рисунок 125). На данном участке расположены две нитки \nстальной трубы диаметром 500 мм, общей протяженностью 924.4 м. \n \nРисунок 125 - Проблемный участок от в/з Свобода. \nСуммарная потеря напора от насосной станции до мечети составляет всего 2 метра. \nПерекладка участка сети с увеличением диаметра до 600 мм поможет сократить потерю \nнапора до 0.6 м. Однако целесообразнее в данном случае пересмотреть режим работы \nнасосной станции с увеличением давления (в случае необходимости). \n \n"}, {"page": 128, "text": " \n128 \n \nРисунок 126 - Потеря энергии. Зона в/з Большой. \nВ зоне водоснабжения в/з Большой отмечаются высокие потери напора и энергии на \nосновном водоводе 2d500. В следствие чего, расчётное давление в верхней зоне в районе \nшколы №33 может опускаться до нуля. \nНеобходима реконструкция водовода с увеличением диаметра трубопровода с 500 до 600 \nмм от насосной станции 2-го подъёма до ПВНС-10. Общая протяженность \nреконструируемой сети составляет 9964.8 м (Рисунок 127). \n \nРисунок 127 - Участок сети d500 под реконструкцию. \n"}, {"page": 129, "text": " \n129 \nПотеря напора от насосной станции в/з Большой до ПВНС-10 составляет 25.6 м. После \nреконструкции водовода с увеличением диаметра, потеря напора составит 7.6 м. Однако \nэтого недостаточно для повышения давления в верхней зоне водоснабжения. Необходима \nреконструкция сети с увеличением диаметра от ПВНС-10 до школы №33 (Рисунок 128).  \n \nРисунок 128 - Участок сети от ПВНС-10. \nНа данном участке расположены трубы различного диаметра от 150 до 400 мм. Требуется \nреконструкция участка с увеличением диаметра до 500 мм общей протяженностью \n1611.15 м. Потеря напора на участке до реконструкции составляет 18.6 м, после \nреконструкции – 2.5 м. Давление в верхней зоне ПВНС-10 нормализуется (Рисунок 129). \n"}, {"page": 130, "text": " \n130 \n \nРисунок 129 - Давление в верхней зоне ПВНС-10 после реконструкции. \n \nПерекладка сетей с увеличением диаметра \nАнализ гидравлической модели показал, что при 2х кратном увеличении водопотребления \nк 2045 году ряд трубопроводов будет ограничивать поставку требуемой, в соответствии с \nпрогнозом потребления, воды. Для пропуска увеличенного расхода требуется увеличение \nдиаметра ряда трубопроводов. Общая длина труб, требующих увеличения диаметра, \nсоставляет 22 973 м. Обобщенная таблица с протяженностью труб каждого диаметра \nприведена ниже. \nТаблица 16 – Протяженность труб, требующих увеличения диаметра (по диаметрам). \n№ \nп/п \nНаименование трубопровода \nТребуемый диаметр, мм Длина трубы, м \n1 \nВодовод Q1 - d600 от Смычки до БЦ \nКосмос \n800 \n1179 \n2 \nВодовод d500 от НС 2-го подъема в/з \nБольшой до ПВНС-10 \n600 \n10890 \n3 \nот БЦ Космос по ул. Мухамедханова \nдо ул. Терешковой \n500 \n1685 \n \nВодовод от Смычки Q2 - d400 левая \n500 \n794 \n \nВодовод от Смычки Q3 – d400 до ул. \nФрунзе \n500 \n1265 \n \nВсасывающий водовод d250 от \nДжезовской линии до НС «Соловьевский \nключи» и напорный водовод D250 в \nсторону ул. Прежевальского \n400 \n1641 \n"}, {"page": 131, "text": " \n131 \n№ \nп/п \nНаименование трубопровода \nТребуемый диаметр, мм Длина трубы, м \n \nВодовод от ПВНС-10 до школы №33 \nd150-400 \n500 \n1611 \n \nВодовод по ул. Гусмана Косанова (в пос. \nВосточный) D200-250 \n300 \n3907 \n \n \nИТОГО \n22973 \n \n7.2. \nЗонирование системы водоснабжения. \nОдним из наиболее экономичных методов управления потерями на сегодняшний день \nпризнан мониторинг в зонах водоснабжения или на участках зональных измерений, \nкоторый обеспечивает понимание процессов, происходящих в сети и эффективную \nэксплуатацию распределительных систем. \nВ отсутствие чётко определённых зон проведения измерений, эффективный мониторинг \nрасходов в сети невозможен. Мониторинг расходов, основанный на зонировании сетей, \nимеет первостепенное значение, так как он позволяет оценить текущую ситуацию и \nэффективности стратегии обнаружения и ликвидации потерь.  \nРазделение сети на зоны водоснабжения упрощает понимание происходящих процессов, \nконтроль рабочих давлений, расходов и качества воды в сетях и повышает эффективность \nуправления работой системы. Пример зонирования сетей показан на Рисунок 130. Уровень \nделения системы водоснабжения на подзоны зависит от типа выбранного оборудования для \nобнаружения потерь и применяемых методов. \n"}, {"page": 132, "text": " \n132 \n \nРисунок 130 - Пример разбивки сети водоснабжения на зоны \nНа первоначальном этапе, как правило, сеть разделяют на зоны водоснабжения, в каждую \nиз которых входит от 100 до 500 потребителей. Ниже перечислены факторы, от которых \nзависит схема и размеры зон: \n• источники водоснабжения; \n• давление, создаваемое насосными станциями и регулирующими резервуарами; \n• гидравлические ограничения сети; \n• географические границы сети. \nПосле внедрения зон водоснабжения, их обычно разделяют на подзоны, называемые \nучастками зональных измерений (УЗИ), в каждой из которых находится от 10 до 50 \nобъектов. Каждый УЗИ — это отдельная территория с постоянной границей, на которой \nустановлены задвижки. На входе и выходе УЗИ производятся измерения расходов. \nНиже указаны мероприятия, которые представляют стандартный подход к планированию и \nсозданию зон водоснабжения и УЗИ: \n• Определение потенциальной зоны на основании опыта эксплуатации и планов \nсети. \n• Расчёт потенциальной зоны в модели сети. \n• Подготовка чертежа предлагаемой зоны с указанием точек проведения \nизмерений и мест установки задвижек для изоляции зоны. \n• Полевая проверка предлагаемой зоны для определения месторасположения \nустанавливаемых изолирующих задвижек и рабочих давлений на них. \n• Рекогносцировка мест проведения измерений. \n• Оценка возможностей снижения давления в зоне или её части. \n \n"}, {"page": 133, "text": " \n133 \n• Натурные испытания предлагаемой зоны с установкой самописцев давления в \nкритических точках сети и закрытия изолирующих задвижек. Если эти действия \nсразу не вызвали проблем, испытания следует продолжать в течение 7 дней как \nминимум. \n• Анализ данных о натурных испытаниях и оценка реальных возможностей \nсоздания зоны. При этом особенно важно определить параметры зоны в периоды \nпикового потребления. \n• Установка зонального расходомера \n• Установка зональных самописцев давлений в выбранных критических точках. \n \nСбор данных в пределах зоны \nДля расчёта целевых и реальных показателей важно собрать полный набор данных по \nкаждой Зоне и Участку зональных измерений в следующих областях: \n• объёмные параметры; \n• физические параметры; \n• давления; \n• затраты. \n \nКак минимум, в каждой из областей должны быть получены следующие данные: \nОбъёмные: \n• измеренные расходы; \n• точность приборов учёта, по которым выставляются счета; \n• наличие приборов учёта на подаче воды в зону; \n• общее количество абонентов; \n• не бытовое водопотребление; \n• минимальные ночные расходы; \n• количество абонентов, получающих счета; \n• потребление воды на собственные нужды; \n• регулирующие резервуары. \nФизические: \n• количество абонентских подключений; \n• основные физические активы; \n• жалобы потребителей; \n• данные учёта по крупнейшим потребителям; \n• документы о водопроводных сетях; \n• положение запорной арматуры; \n• гидравлическая модель сети; \n• сведения об эксплуатационных показателях инфраструктуры. \n"}, {"page": 134, "text": " \n134 \nДавление: \n• профили давлений в сети; \n• требования потребителей к напору; \n• уровни обслуживания. \nЗатраты: \n• затраты на водоподготовку и подачу воды; \n• бюджеты; \n• экономия. \n \nПотери воды у бытовых потребителей \nРасход воды, которая подаётся для бытового потребления, обусловлен тремя факторами: \n1. Рациональным использованием подаваемой воды, которое достигается при \nиспользовании правильно спроектированной сантехнической системы с арматурой и \nприборами надлежащей конструкции, понимании населением ценности воды и \nпринятии мер по минимизации объёмов потребления воды на бытовые нужды; \n2. Нерациональным использованием подаваемой водой, которое является результатом \nплохого состояния сантехнической системы или домового ввода; \n3. Утечками или потерями подаваемой воды. Ниже перечислены наиболее \nраспространённые места потерь в системе бытового водоснабжения: \n− переливы из бачков в туалетах; \n− протекающие краны в кухнях и ванных комнатах; \n− разрывы или коррозионные свищи подземных трубопроводов; \n− утечки из задвижек; \n− утечки на водомерных устройствах; \n− утечки в стояках; \n− утечки в системах отопления. \nФоновые утечки на домовых ответвлениях \nФоновые утечки состоят из суммы многочисленных небольших утечек, которые вместе \nмогут составлять значительный объем от общей суммы утечек, так как вода теряется через \nних в течение долгого времени. Фактически можно считать, что многие из фоновых утечек \nне ликвидируются, и вода может вытекать из них со дня их образования до тех пор, пока \nэтот компонент сети не будет заменён. Утечки образуются на стыках труб, на арматуре, \nнапример, на домовых вводах, запорных задвижках и кранах, либо в месте присоединения \n"}, {"page": 135, "text": " \n135 \nответвлений. В хорошо организованной системе, где уже установлен контроль над \nутечками через разрывы труб, на долю фоновых утечек зачастую приходится большая часть \nсуммарных потерь. \nМинимальный расход в ночное время \nНаиболее точный метод определения утечек воды из сети бытового водоснабжения основан \nна минимальных ночных расходах, которые измеряются при помощи переносного или \nстационарного расходомера на входе в зону подачи воды или на «участок зональных \nизмерений». Удельный уровень утечек в пересчёте на объект снабжения или на число \nдомовых вводов определяется расчётным путём по измеренным данным для зоны, за \nвычетом приемлемого уровня ночного потребления. Типичная динамика расходов воды в \nтечение суток с указанием разницы между минимальными ночными расходами и \nфактическими потерями показана на Рисунок 131. \n \n \nРисунок 131 - Типичное разделение расходов воды \n \nВлияние индивидуальных приборов учёта воды \nОпыт показывает, что при установке индивидуальных приборов учёта воды удельное \nпотребление снижается. Та же тенденция прослеживается и в обследованных российских \nгородах: чем выше уровень развития систем измерения потребления воды в \nмногоквартирных домах, тем ниже удельное водопотребление. \nСанкционированное водопотребление\nВодопотребление  \nв ночные часы \nПостоянные потери \nПотери при авариях \nПотери \nМинимальный \nрасход \n"}, {"page": 136, "text": " \n136 \nБытовое водопотребление и учёт \nИзмерение потребления в системе и у абонентов в сочетании с ценовой стратегией в \nпотенциале \nпредставляют \nодно \nиз \nсамых \nдейственных \nсредств \nуправления \nводопотреблением. Оно может обеспечить значительное снижение удельных показателей \nпотребления при условии эффективной координации и обеспечении взаимосвязей между \nизменениями в потреблении и уровнем тарифов, с учётом чётко спланированных \nинформационных кампаний. \nУровень тарифов — важный инструмент управления водопотреблением, который можно \nиспользовать для эффективного использования и сбережения воды. Согласно правилам \nэкономики, цены влияют на спрос на товары и услуги. Однако, применительно к услугам \nводоснабжения и водоотведения, чувствительность или уровень реакции на такие \nизменения в значительной степени определяется следующими факторами: \n• целями водопотребления; \n• наличием альтернативных источников водоснабжения; \n• доступностью услуг водоснабжения с точки зрения стоимости; \n• нынешним уровнем водопотребления; \n• относительным \nуровнем \nцен \nна \nводу \nпо \nсравнению \nс \nдругими \nтоварами/коммунальными услугами; \n• финансовыми стимулами для снижения непроизводительных потерь. \nЭкономическая теория гласит, что снижение водопотребления более вероятно в тех \nситуациях, когда доходы населения низки или снижаются, и/или происходит значительное \nувеличение тарифов. Аналогичным образом, рост водопотребления более вероятен, если \nуровень доходов населения велик или возрастает, и происходит существенное снижение \nтарифов. Однако, если счета за услуги водного сектора для населения выставляются “по \nнорме”, на такую эластичность спроса рассчитывать не приходится. \nЦенообразование как инструмент управления водопотреблением действует наилучшим \nобразом, если работа в этой сфере проводится в строгой координации со стратегией \nсовершенствования системы учёта и выставления счетов на основании фактического \nпотребления и сопровождается кампаниями по экономии воды и образованию \nпотребителей. Важно, чтобы все приборы учёта были правильно подобраны и установлены. \n \nУправление напорами в сетях \nУправление напорами в распределительных сетях — ключевой компонент снижения \nобъёмов потерь через утечки в сетях и переливы резервуаров. Внедрение программы \nУправления напорами даёт следующие преимущества: \n• Снижение утечек из трубопроводов; \n"}, {"page": 137, "text": " \n137 \n• Снижение частоты аварий; \n• Постоянное давление в сети; \n• Продление срока службы трубопроводов и арматуры; \n• Снижение утечек, вызванных избыточным давлением в сети. \nВнедрение управления напорами в сетях следует проводить при проектировании зон \nводоснабжения или участков зональных измерений, но при введении в строй новых \nисточников водоснабжения или изменении режимов работы сети должны быть \nпредусмотрены дополнительные схемы управления напорами. \nКроме того, внедрение управления напорами даст следующие результаты: \n• Стабилизация рабочих давлений в сети приводит к снижению нагрузки на сеть, \nуменьшая усталостные повреждения на стыках труб. \n• Темпы роста утечек воды являются функцией от рабочего давления в сети. Если \nдавление снизить, темпы роста утечек замедлятся. Это значит, что снизится \nобъем потерь воды через аварии и фоновые утечки. \n• Пересмотр задач по утечкам и экономически обоснованных уровней утечек. \n• Повышение уровня обслуживания потребителей. \n• Упрощение задач управления водопотреблением при пиковых нагрузках. \n• Позволяет провести стандартизацию внутренних элементов арматуры. \nВозможности контроля давлений: \nЗачастую самым простым и доступным методом снижения утечек в распределительных \nсетях является контроль давлений, результаты которого видны сразу же после внедрения. \nДавлениями можно управлять при помощи нескольких методов, но перед установкой \nредукционных клапанов необходимо рассмотреть возможность использования, следующие \nрешений: \n• Изменение зонирования или схемы сети; \n• Корректировка рабочих характеристик насосных станций в соответствии с \nпотреблением в распределительных сетях; \n• Внедрение контроля пульсаций на насосах; \n• Внедрение регуляторов частоты вращения насосов; \n• Подача воды из накопительных резервуаров. \n \nРедукционные клапаны \nРедукционный клапан — это механическое устройство для снижения давления на выходе \nпри различных расходах и давлениях на участке сети до места установки клапана. Все \nредукционные клапаны состоят из следующих элементов: \n• Средства для контроля расхода через клапан; \n• Средства для определения разности давлений на входе и выходе клапана; \n"}, {"page": 138, "text": " \n138 \n• Средства для приведения клапана в действие. \nРедукционные клапаны разделяются на два основных вида: с постоянными параметрами на \nвыходе и с регулировкой параметров на выходе в зависимости от расхода. Для каждого вида \nклапанов существует несколько вариантов конструкции и систем контроля. \nВ целом, клапан с постоянными параметрами на выходе поддерживает приблизительно \nпостоянное давление на участках сетей, расположенных после места установки клапана, \nпри условии, что расход воды остаётся в заданном диапазоне. При использовании таких \nклапанов давление на выходе нужно задать таким образом, чтобы поддерживать требуемый \nуровень обслуживания в критических точках распределительной сети при максимальном \nпроектном расходе воды. В результате среднее ночное давление в зоне (СНДЗ) будет выше, \nчем при использовании клапана с регулировкой давления. \nРедукционные клапаны с регулировкой по расходу изменяют давление на выходе таким \nобразом, чтобы поддерживать постоянный напор в критических точках распределительной \nсети, при заданном диапазоне расходов и давлений на входе. Механизм, который приводит \nклапан в действие, отвечает за регулировку давления на выходе. Он может быть \nгидравлическим, электронным или комбинированным. В целом можно сказать, что, если на \nданном участке потери напора превышают 10 м, выгоднее применять редукционные \nклапаны с регулировкой по расходу, и именно этому варианту следует отдать \nпредпочтение. \nФормулирование требований к контролю давлений \nДля того чтобы создать области снижения давления внутри зон водоснабжения или \nучастков зональных измерений, нужно предпринять следующие шаги: \n• Проверка наличия существующих систем контроля давлений. \n• Проверка удовлетворительности работы существующих систем — установить \nрегистратор давлений в критических точках. \n• Определение участков, где существующие системы следует сохранить. \n• Определение потенциальных областей снижения давления (на основании опыта \nэксплуатации). \n• Моделирование потенциальных областей снижения давления при помощи \nгидравлической модели (если таковая имеется). \n• Определение всех вариантов снижения давления для данной области. \n• Проведение предварительных полевых проверок для подтверждения вариантов. \n• Расчёт окупаемости и экономии воды. \n• Выбор варианта схемы снижения давления. \n \n"}, {"page": 139, "text": " \n139 \nМониторинг давлений в сетях \nВажно проводить постоянный мониторинг давлений в критических точках сети, чтобы \nубедиться в том, что стандарты обслуживания потребителей соблюдаются, методы \nснижения давлений действуют удовлетворительно, и режимы работы сети не изменились. \nМониторинг следует проводить при помощи постоянных регистраторов измерения \nдавлений, которые устанавливаются в ключевых точках сети. Данные регистраторов \nнеобходимо считывать ежемесячно, а на каком-то этапе их можно подключить через \nтелеметрическую систему к центральной диспетчерской. \nПодробно зонирование системы водоснабжения города описано в п.5.5 «Отслеживание \nисточников и возраст воды» и п.5.6 «Водный баланс по зонам водоснабжения». \n"}, {"page": 140, "text": " \n140 \n7.3. \nРазработка рекомендаций по количеству, местам \nустановки и характеристикам измерительного \nоборудования для контроля системы водоснабжения \nДля дальнейшего развития системы водоснабжения и получения информации для более \nоперативного \nуправления \nводоснабжением \nнеобходима \nSCADA \n(АСУТП). \nДля \nпроектирования системы SCADA предлагаются следующие места установки расходомеров \nи датчиков давления (указаны далее). \nВсе предлагаемые контрольные точки расхода и давления расположены на стальных \nтрубопроводах различного диаметра. Диапазон измеряемых скоростей движения воды \nлежит в пределах от 0 до 5 м в секунду. Диапазон измеряемых давлений лежит в пределах \nот 0 до 100 м. \nКонтрольные точки расхода \nКаждая станция должна иметь расходомеры для учёта поданной воды в сеть. \nСпециалистами Консультанта было предложено следующее разбиение сети водоснабжения \nна зоны измеренного потребления (DMA-зоны). Всего предложено 9 зон контроля. В \nтаблице ниже приведены краткие описания предложенных зон. В будущем, при \nпроектировании системы SCADA, рекомендуется установка зональных расходомеров на \nграницах данных участков. \n \nРисунок 132 - Деление сети водоснабжения на зоны контроля. \n \n \n"}, {"page": 141, "text": " \n141 \nТаблица 17 - Деление сети водоснабжения на зоны контроля. \n№п/п \nОтслеживаемая линия \nЦвет \n1 Смычка d600 \nКоричневый \n2 Смычка d400 левый \nОранжевый \n3 Смычка d400 правый \nЗелёный \n4 Смычка Джезовская линия \nРозовый \n5 Соловьёвские ключи \nГолубой \n6 Затон \nБордовый \n7 Свобода \nСиний \n8 Большой \nБирюзовый \n9 3 подъём \nЖелтый \nДля организации автоматизированного контроля потоков в вышеперечисленных зонах \nнеобходима установка 14 расходомеров на напорных линиях насосных станций. \nГраницы зон водоснабжения могут быть как жестко закреплены, так могут быть и \nплавающие. При сопряжении системы SCADA с Гидравлической моделью, Аквабит \nпозволяет производить анализ водного баланса в обоих случаях. \nНа данном этапе при расчёте водного баланса мы опираемся на гидравлическую модель, \nкоторая создана на средние сутки. При наличии данных SCADA о подаче воды с каждого \nводозабора, работе насосных агрегатов на насосных станциях области и показаниях \nконтрольных точек есть возможность в дальнейшем перейти на Real-Time модель и \nанализировать поведение системы водоснабжения в режиме реального времени. \nКонтрольные точки давления \nДля контроля давления воды в системе водоснабжения г. Семей необходима установка 14 \nдатчиков давления в местах установки расходомеров (см. выше). Для контроля давления \nвнутри зон водоснабжения рекомендуется использовать имеющиеся ПВНС. Внутри ПВНС \nнеобходима установка датчиков давления на всасывающей и на напорной линиях (108 шт.). \nДополнительно рекомендуется организация 11 контрольных точек на сети, для полного \nпокрытия всех участков системы водоснабжения. Также требуется установка датчиков \nдавления в резервуарах чистой воды (11 шт.). Итого для контроля поля давления и \nавтоматизации поиска утечек необходима установка 144 датчика давления. \n"}, {"page": 142, "text": " \n142 \n \nРисунок 133 - Дополнительные контрольные точки давления на сети. 11 шт. \nТаблица 18 - Дополнительные контрольные точки давления на сети. 11 шт. \n№ \nп/п \nID узла \nмодели \nАдрес \nВысотная \nотметка, м \nЗона \nводоснабжен\nия \nРасчётное \nдавление, м \n1 \nJ3425237 \nмикрорайон Карагайлы, 48 \n218.5 \nСмычка \n38.5 \n2 \nJ3427645 \nулица Юность, 47 \n216.6 \nБольшой \n25.2 \n3 \nJ3432961 \n7-я линия, 42-8 \n191.9 \nСмычка \n46.7 \n4 \nJ3441216 \nулица Сатпаева, 15 \n189.06 \nЗатон \n49.5 \n5 \nJ3445170 \nулица Сатпаева, 199 \n190.28 \nЗатон \n46.6 \n6 \nJ3446952 \nпос. Степной, Просторная улица, 98 \n199.5 \nСвобода \n33.7 \n7 \nJ3447488 \nсело Мукур, Школьная улица, 1, \n187.2 \nСвобода \n49.6 \n8 \nJ3449843 \nулица Чкалова, 2 \n213.85 \nСоловьёвски\nе ключи \n25.7 \n9 \nJ3456814 \nМолодогвардейская улица, 48, (Школа №33) \n231.76 \nБольшой \n10.2 \n10 \nJ3459184 \nулица Глинки, 73Г, завод Семмаш \n200.6 \nСвобода \n36.3 \n11 \nJ34578901 \nсадоводческий кооператив Массив Восточный \nЛевый, 268А (Школа №45) \n194.46 \nСмычка \n42.9 \nВ дальнейшем, при постоянном поступлении данных измерений из системы SCADA в \nгидравлическую модель возможен переход на модель Реального Времени с блоком поиска \nаварий / утечек. \n \n \n"}, {"page": 143, "text": " \n143 \n8. Использование гидравлической модели в решении \nтекущих задач \nВ процессе работы по созданию гидравлической модели, от Заказчика поступали задания \nдля моделирования текущих задач. Ниже представлены решения по некоторым из них. \n8.1. \nМкр. Карагайлы \nОбратим внимание на строящийся микрорайон в зоне подачи ПВНС Карагайлы. \n \nРисунок 134 - мкр. Карагайлы. \nИнформация по водопотреблению строящегося микрорайона отсутствует, однако, \nучитывая производительность насосных агрегатов, можно предположить, что в \nоптимистичном сценарии потребление составит от 100 до 200 м3/час. Что очень много для \nтакой территории, но тем не менее, с помощью гидравлической модели мы можем \nпроизвести расчёты и проанализировать влияние планируемой нагрузки на систему \nводоснабжения в целом. \nВо-первых, обратим внимания на ПНВС-Карагайлы. После присоединения средней \nнагрузки в 100 м3/час, давление на входе в ПВНС-Карагайлы снижается с 34 до 32 метров. \n"}, {"page": 144, "text": " \n144 \n \nРисунок 135 - Гидравлический расчёт после присоединения нагрузки. \nПодача воды в зону станции составит от 50 до 170 м3/час (Рисунок 136). \n \nРисунок 136 - Подача воды в зону от 50 до 170 м3/час. \nУстановлены насосные агрегаты с характеристиками Q/H = 100/80. C учётом того, что на \nвходе в насосную станцию давление составляет 30 метров, а на выходе с насосной станции \nдавление равно 40 метров, то с заявленной подачей справится даже 1 насосный агрегат. \nЧастота потребляемого тока составит от 20 до 45 герц (Рисунок 137).  \n"}, {"page": 145, "text": " \n145 \n \nРисунок 137 - Частота тока насосного агрегата от 21 до 45 Hz. \nВнутри зоны ПВНС-Карагайлы отсутствуют избыточные потери напора. Давление \nсоответствует требованиям системы. Диаметры и топология сетей позволяют поставлять \nкачественную услугу водоснабжения всем потребителям. \nРассмотрим подающий водовод d400 от НС 3-го подъёма до Карагайлы. В обычных \nусловиях, до присоединения нагрузки, потеря напора на водоводе составляет с 258 до 251 \nм, что составляет всего лишь 7 метров на расстоянии в 8.5 км (Рисунок 138).  \n \nРисунок 138 - Потеря напора на подающем водоводе d400. До присоединения нагрузки. \nПосле присоединения нагрузки скорости движения воды возрастают, потеря напора \nувеличивается до 9 метров на 8.5 км (Рисунок 139), что по-прежнему является очень малым \nпоказателем. Давление на входе в Карагайлы меняется с 34 м на 32 м, что никак не влияет \nна окружающих абонентов. \n"}, {"page": 146, "text": " \n146 \n \nРисунок 139 - Потеря напора на подающем водоводе d400. После присоединения нагрузки \n8.2. \nПик производительности в/з «Смычка» \nПрисоединение нагрузки микрорайона «Карагайлы» приводит к увеличению расхода воды \nна водозаборе «Смычка». \n \nРисунок 140 - Пик производительности в/з «Смычка». \nВ работе на станции 2-го подъёма находятся одновременно два насосных агрегата. Один из \nних не имеет частотного регулирования и выдаёт максимально возможный объём воды. \nДругой насосный агрегат регулируется частотным приводом. Гидравлический расчёт \nпоказывает, что в часы максимального водопотребления частота тока на приводе достигает \n"}, {"page": 147, "text": " \n147 \nмаксимально допустимых 50 Hz, что свидетельствует о пределе производительности \nнасосного агрегата (Рисунок 141). \n \nРисунок 141 - Частота насосного агрегата с регулятором частоты. \nВодозаборные сооружения также не справляются в возрастающей нагрузкой. На \nследующем рисунке (Рисунок 142) показан уровень воды в резервуарах в/з «Смычка».  \n \nРисунок 142 - Уровень воды в РЧВ «Смычка». \n"}, {"page": 148, "text": " \n148 \nКак видно из рисунка, уровень воды постепенно понижается, и через несколько суток \nрезервуары опорожнятся окончательно. Связано это не только с производительностью \nскважин, но, в первую очередь, с ограниченной пропускной способностью группового \nводовода. \n \nРисунок 143 - Перегруженный участок группового водовода. \nГидравлическая модель настроена таким образом, что при опорожнении резервуара в \nработу подключаются дополнительные скважины. На следующем рисунке показана потеря \nнапора на групповом водоводе. Каждая ступень графика (Рисунок 144) наглядно \nдемонстрирует подключение в работу дополнительных скважин. В начала графика в работе \nнаходятся 8 скважин водозабора Смычка. При этом показатели потери напора уже \nсоставляют 11 м/км, что превышает норму более чем в 2 раза. К 7 часам утра включается \nдополнительная скважина, затем ещё одна и так далее. К концу расчётных суток количество \nработающих скважин в гидравлической модели становится равным 13 шт. Потери напора \nсоставляют более 21 м/км, что превышает норму более чем в 5 раз. \n"}, {"page": 149, "text": " \n149 \n \nРисунок 144 - Потеря напора на групповом водоводе. \nОднако, при включении в работу, каждая следующая скважина лишь добавляет \nсопротивление на водоводе. Уровень воды в РЧВ продолжает понижаться. Для решения \nданной проблемы необходимо увеличение пропускной способности группового водовода \nвнутри водозабора. \n \n \n \n"}, {"page": 150, "text": " \n150 \n8.3. \nПерекладка сетей Карменова – Цементная \nСуществующая ситуация \nРассматривается участок трубопровода Левобережной системы водоснабжения города \nСемей по улице Галето от ул. Жанибека Карменова до ул. Муратхана Бейсембаева (бывшая \nЦементная).  \n \nРисунок 145 - Участок водовода. \nПо данным водоканала, на участке расположен водовод d300 с переходом в d150. \nРассматриваемый участок расположен на границе зон водоснабжения в/з Свобода и в/з \nБольшой, и делит эту границу в районе дома № 32 по ул. Галето. Таким образом, участок \nd300 принадлежит зоне в/з Большой, а участок d150 принадлежит зоне в/з Свобода. \nРассмотрим эти два участка по отдельности. \nС помощью гидравлической модели были проанализированы: \n• зоны водоснабжения; \n• направление движения воды; \n• скорости движения воды; \n• объёмный расход; \n• потеря напора на участке; \n• давление воды у потребителя; \n• требуемое давление по СНиП. \n"}, {"page": 151, "text": " \n151 \n \nРисунок 146 - Границы Зон водоснабжения. \nУчасток d300 \nНачало участка d300 по ул. Карменова от ул. Кашаубаева до ул. Галето. \nОбъёмный расход воды в трубе d300 составляет от 3.6 до 7.3 м3/час. Скорости движения \nводы от 0.01 до 0.03 м/с. Удельные потери напора до 0.01 м/км. Рекомендуемые скорости \nводы составляет от 0.5 до 1.0 м/с. \n \nРисунок 147 - Участок d300. Поток, скорость, потеря напора. \n"}, {"page": 152, "text": " \n152 \nТ.е. текущие показатели свидетельствуют от том, что труба d300 практически не \nиспользуется и может быть заменена на трубу меньшего диаметра. \nРасчётное давление в начале участка составляет 25 – 33.5 м в зависимости от времени суток \n(режима работы водозаборов). \n \nРисунок 148 - Давление на участке d300. \nРасчётное давление в конце рассматриваемого участка (у потребителя в доме №32 по ул. \nГалето) составляет 19 метров ночью – 28 метров днём. \nУчасток d150 \nВ существующих условиях, участок трубопровода d150 по ул. Галето изолирован от трубы \nd300 в районе дома №32, и имеет подпитку от двух основных врезок: \n• Труба d200 по ул. Спартак от ул. Рыскулова до ул. Галето; \n• Перемычка d100 между водоводом d500 и трубой d150 по ул. Галето в районе ПВНС-\n40. \nНачало d300 \nДавление 25 – 33.5 м \nДом №32 \nДавление 19 – 28 м \n"}, {"page": 153, "text": " \n153 \n \nРисунок 149 - Подпитка участка d150. \nВ зоне водоснабжения рассматриваемого участка трубы d150 расположены 5-ти этажные \nздания с требуемым давлением на входе не менее 26 метров. Одним из наиболее уязвимых \nабонентов можно назвать дом №31а по ул. Цементной. Расчётное давление на входе \nсоставляет 18.9 – 27.6 метров. \n \nРисунок 150 - Давление в доме №31а. \n \nТруба d200 \nПоток 29 м3/час \nСкорость 0.26 м/с \nПотеря напора 1.21 м/км \nПеремычка d100 \nПоток 14 м3/час \nСкорость 0.49 м/с \nПотеря напора 11.7 м/км \nДом №31а \nДавление 18.9 – 27.6 м \n"}, {"page": 154, "text": " \n154 \nПерекладка d300 в d150 \nПроизведём расчёты гидравлической модели со сценарием изменения диаметра d300 на \nd150. Рассмотрим те же показатели системы водоснабжения, что и в предыдущем сценарии. \n \nИзменились зоны водоснабжения водозаборов. Теперь граница зоны между в/з Свобода и \nв/з Большой сместилась к домам №№26 – 28 по ул. Галето. Поскольку на данном участке \nграница зон не перекрыта, то она может носить плавающий характер и меняться в \nзависимости от режима работы водозаборов. \nНачало участка d150 по ул. Карменова от ул. Кашаубаева до ул. Галето. \nОбъёмный расход воды в трубе d150 составляет от 2.8 до 5.3 м3/час. Скорости движения \nводы от 0.04 до 0.08 м/с. Удельные потери напора до 0.21 м/км. \nГраница зон \nводоснабжения \n"}, {"page": 155, "text": " \n155 \n \nРисунок 151 - Участок d300. Поток, скорость, потеря напора. \nТакие показатели свидетельствуют от том, что труба d150 работает с минимальной \nнагрузкой и справляется с задачей водоснабжения. \nРасчётное давление в начале участка составляет 25 – 33.5 м в зависимости от времени суток \n(режима работы водозаборов). \n \nРисунок 152 - Давление на участке d300. \nНачало d150 \nДавление 25 – 33.5 м \n(не изменилось!) \nДом №32 \nДавление 19 – 28 м \n(не изменилось!) \n"}, {"page": 156, "text": " \n156 \nРасчётное давление в конце рассматриваемого участка (у потребителя в доме №32 по ул. \nГалето) составляет 19 – 28 метров.  \nПо сравнению с трубой d300 давление не изменилось. \nУчасток d150 до ул. Рыскулова \nПосле реконструкции всего участка d150 по ул. Галето, предполагается открыть границу \nзон возле дома №32. В таком сценарии поток воды по трубе d150 будет направлен от \nперемычки в районе ПВНС-40 в сторону ул. Карменова. Данный участок по-прежнему \nимеет подпитку от двух основных врезок: \n• Труба d200 по ул. Спартак от ул. Рыскулова до ул. Галето; \n• Перемычка d100 между водоводом d500 и трубой d150 по ул. Галето в районе ПВНС-\n40. \n \nРисунок 153 - Подпитка участка d150. \nТруба d200 \nПоток 30.5 м3/час \nСкорость 0.27 м/с \nПотеря напора 1.33 м/км \nИзменилось не \nзначительно! \nПеремычка d100 \nПоток 22.5 м3/час \nСкорость 0.8 м/с \nПотеря напора 29 м/км \nТРЕБУЕТСЯ \nВНИМАНИЕ! \n"}, {"page": 157, "text": " \n157 \n \nРисунок 154 - Давление в доме №31а. \nСогласно расчётам гидравлической модели, давление в контрольных точках у потребителей \nизменяется настолько незначительно, что можно сказать, что перекладка d300 на d150 не \nприносит никаких негативных факторов. Однако, перемычка d100 между водоводом d500 \nи трубой d150 по ул. Галето в районе ПВНС-40 является наиболее нагруженным элементом \nв данной системе. Рекомендуется одновременно с реконструкцией водовода d150 \nпредусмотреть замену перемычки на d200. \n \n \n \nДом №31а \nДавление 18.85 – 27.59 м \nИзменилось не значительно! \n"}, {"page": 158, "text": " \n158 \n8.4. \nРемонт сети по ул. Косанова \nПланируется ремонт водопроводной сети по ул. Гусмана Косанова от Валиханова до \nТерешковой.  \n \nРисунок 155 - Участок ремонта водопроводной сети. \nВ настоящий момент на данном участке находится труба d275, подающая воду в поселок \nВосточный: \n"}, {"page": 159, "text": " \n159 \n \nРисунок 156 - Зона водоснабжения. пос. Восточный. \nСогласно расчётам гидравлической модели, поток в посёлок Восточный в вечерний пик \nсоставляет порядка 100 м3/час. При этом труба d275 имеет наибольшее влияние и \nнаибольший поток, который составляет 66 м3/час. \n \nРисунок 157 - Распределение входящих потоков. \nПри нагрузке 66 м3/час скорость движения воды в трубе d275 составляет 0.37 м/с, а потеря \nнапора 1.86 м/км, что является довольно низкими показателями. Условно можно сказать, \nчто труба нагружена на половину от своей пропускной способности. \n24 м3/час \n66 м3/час \n17 м3/час \n"}, {"page": 160, "text": " \n160 \nПри этом, расчётное давление в посёлке Восточный в часы максимального \nводопотребления составляет в среднем 46 – 47 метров, что является достаточным для \nводоснабжения 9-ти этажного здания, а в Восточном преобладает частный сектор, и \nнесколько кварталов со зданиями в 3 этажа. \n \nРисунок 158 - Поле давления в пос. Восточный. \nДля того, чтобы оценить, как изменится давление в посёлке после ремонта трубы по \nул. Косанова, возьмём несколько контрольных точек. \n \n \n"}, {"page": 161, "text": " \n161 \nНа рисунках показаны расчётные давления в контрольных точках на вечерний пик \nпотребления до ремонта трубы: \n \nТерешковой/Косанова \n \nВалиханова/Косанова \n \nШкола №12 \n \nШкола №45 \nРисунок 159 – Расчётное давление до ремонта трубы. \n \n \n \n"}, {"page": 162, "text": " \n162 \nРемонт трубы с изменением диаметра \nРемонт трубы предполагается производить с изменением внутреннего диаметра до 200 мм. \nРасчётные давления в контрольных точках после ремонта трубы: \n \nТерешковой/Косанова \n \nВалиханова/Косанова \n \nШкола №12 \n \nШкола №45 \nРисунок 160 – Расчётное давление после ремонта трубы. \n \nКак видно из рисунков, расчётное давление у потребителей в посёлке Восточный \nуменьшается на 0.5 – 0.6 метра, что практически не заметно для потребителя. \nРасчётный поток по новой трубе d220 составит 55 м3/час, скорость движения воды 0.48 м/с, \nпотери напора 2.72 м/км. \nПроисходит перераспределение потоков между тремя подающими трубами. \n"}, {"page": 163, "text": " \n163 \n \nРисунок 161 - Перераспределение входящих потоков. \nСогласно расчётам гидравлической модели, все показатели в норме. Допускается \nпроизвести ремонт трубы с уменьшением внутреннего диаметра до 200 мм. \nВНИМАНИЕ! \nПеред выполнением ремонтных работ рекомендуется выполнить измерения фактического \nдавления в посёлке Восточный. Гидравлическая модель показывает высокие значения \nдавления, однако у нас отсутствуют фактические данные с этого участка сети. \nДля измерения давления рекомендуется установка логгеров давления как минимум на одни \nсутки (для наблюдения за динамикой часовых колебаний давления).  \nКоличество точек измерения от 2 до 4 по усмотрению Водоканала. Рекомендуется измерить \nдавление на ул. Косанова, а также в посёлке Восточный. \nРезультаты измерений необходимо внести в модель для калибровки и повторного \nмоделирования ремонтных работ на трубе. \n \n \n55 м3/час \n29 м3/час \n22 м3/час \n"}, {"page": 164, "text": " \n164 \nАльтернативный сценарий \nРасчётное давление в посёлке Восточный составляет 46 – 47 метров, что является \nизбыточным для водоснабжения частного сектора и зданий высотой до 3-х этажей. \nСогласно нормативным требованиям, давление на входе 3-х этажного здания должно \nсоставлять 18 метров. \nВ качестве альтернативного варианта водоснабжения посёлка Восточный предлагается \nиспользовать Джезовский водовод с обязательной установкой редукционных клапанов на \nврезках в посёлок. Всего потребуется 3 редукционных клапана: 2 шт. на врезке возле \nНаркологического диспансера и 1 шт. на врезке по ул. Жомартбаева. Рекомендуемое \nрабочее давление на выходе с редукционных клапанов – 30 м.  \nДавление до установки редукционных клапанов: \n \nРисунок 162 - Давление до установки редукционных клапанов. \nДавление после установки редукционных клапанов: \n"}, {"page": 165, "text": " \n165 \n \nРисунок 163 - Давление после установки редукционных клапанов. \nПри настройке редукционных клапанов на 30 метров мы получаем в посёлке Восточный \nдавление 22 – 23 метра с понижением до 19 на наиболее критичных участках. \nСуммарный поток воды по двум ниткам Джезовского водовода возрастает с 492 м3/час до \n588 м3/час. При этом показатели загруженности водовода в норме. Скорость движения воды \n0.52 м/с, потеря напора 1.24 м/км. Давление в водоводе на входе насосной станции 3-го \nподъёма снижается на 1 метр. \nИз позитивных факторов стоит отметить, что расчётное давление по всему центру города \nповышается на 1 метр. \n \n"}, {"page": 166, "text": " \n166 \n9. Оценка резервуарного парка  \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 4. Перспективное моделирование и анализ городской системы водоснабжения \n• Под-этап. Перспективное моделирование и анализ. Определение локаций, \nколичества и объемов резервуаров для хранения воды с целью повышения \nбезопасности подачи. \n \nПри увеличении потребления воды и переходе на круглосуточный режим подачи воды \nпотребителям, ряд резервуаров перестают соответствовать нормативным требованиям. \n В соответствии СНиП РК 4.01-02-2009 Водоснабжение Наружные сети и сооружения \nпункт 12:  \n12. ЕМКОСТИ ДЛЯ ХРАНЕНИЯ ВОДЫ \nОбщие указания \n12.1. Емкости в системах водоснабжения в зависимости от назначения должны \nвключать регулирующий, пожарный, аварийный и контактный объемы воды. \n12.2. Регулирующий объем воды Wp, м3 в емкостях (резервуарах, баках водонапорных \nбашен, контррезервуарах и др.) должен определяться на основании графиков поступления \nи отбора воды, а при их отсутствии по формуле. \nWp=Qсут.max[1-KH+(Kч-1)(КН/Кч)Кч/(Кч-1)] \n \n(33) \nгде Qсут.max - расход воды в сутки максимального водопотребления, м3/сут; \nКН - отношение максимальной часовой подачи воды в регулирующую емкость \nпри станциях водоподготовки, насосных станциях или в сеть водопровода с \nрегулирующей емкостью к среднему часовому расходу в сутки \nмаксимального водопотребления; \nKч - коэффициент часовой неравномерности отбора воды из регулирующей \nемкости или сети водопровода с регулирующей емкостью, определяемый \nкак отношение максимального часового отбора к среднему массовому \nрасходу в сутки максимального водопотребления. \nМаксимальный часовой отбор воды непосредственно на нужды потребителей, не \nимеющих регулирующих емкостей, следует принимать равным максимальному часовому \nводопотреблению. Максимальный часовой отбор воды из регулирующей емкости насосами \n"}, {"page": 167, "text": " \n167 \nдля подачи в водопроводную сеть, при наличии на сети регулирующей емкости, \nопределяется по максимальной часовой производительности насосной станции. \nПримечание. При обосновании в емкостях допускается предусматривать дополнительный \nобъем воды доя регулирование суточной неравномерности водопотребления. \nТаблица 19 – Параметры РЧВ \n№ \nп/п \nНазвание водозабора \nФактический объем \nрезервуаров, м³. \nРекомендуемый \nобъем резервуаров, \nм³. \n1. \nСмычка \n9 000 \n12 000 \n2. \nСвобода \n12 000 \n5 500 \n3. \nБольшой \n6 000 \n6 000 \n4. \nСоловьевские ключи \n5 \n2 000 \n5. \nЗатон \n2 000 \n3 000 \n \nВсего \n29 005 \n28 500 \nТаким образом, система водоснабжения обладает необходимым объемом резервуарного \nпарка, но он распределен не в соответствии с планируемой нагрузкой на водозаборы. \nДефицит объема резервуарного парка на водозаборах «Смычка», «Затон» и «Соловьевские \nключи» можно компенсировать перераспределением нагрузки между водозаборами. \n \n"}, {"page": 168, "text": " \n168 \n10. Программа мероприятий повышения \nэффективности системы водоснабжения. \nДанная глава описывает выполнение следующих пунктов Технического задания: \n• Этап 4. Перспективное моделирование и анализ городской системы водоснабжения \n• Под-этап. Перспективное моделирование и анализ. Подготовка программы \nмероприятий поэтапного повышения эффективности системы водоснабжения. \nС учетом рассмотренных выше проблем системы водоснабжения и путей их решения были \nразработаны следующие мероприятия повышения эффективности системы водоснабжения \nгорода (таблица ниже). \nТаблица 20 – Мероприятия для повышения эффективности системы водоснабжения \n№ \nп/п \nНазвание мероприятия \nОриентировочный \nсрок \nОписание в \nОтчете \nВсего,  \nдолларов США \n1 \nУвеличение \nпроизводительности \nводозаборов. \n2025-2030 \nП. 7.1 стр. \n116 \n1 400 000 \n2 \nПерекладка \nсетей \nс \nувеличением \nдиаметра. \nЛиквидация \nпотерь \nнапора. \n2025-2035 \nП. 7.1 стр. \n130 \n9 480 330 \n3 \nЗонирование \nпо \nпотреблению. \nСоздание \nзон контроля потерь воды. \nУстановка SCADA. \n2025-2026 \nП. 7.2 стр.131 \nП. \n7.3. \nстр.140 \n410 000 \n4 \nАктивный поиск утечек \nпо зонам водоснабжения. \nЛаборатория по поиску \nутечек. \n2025-2026 \nП. 5.6 стр. 97 \n160 000 \n5 \nАвтоматизация \nрежима \nработы насосных станций \n(переход \nна \nчастотное \nрегулирование). \n2027-2035 \nП. 5.3. стр.78 \n120 000 \n  \n"}, {"page": 169, "text": " \n169 \n11. Рекомендации по дальнейшему развитию \nгидравлической модели \nДля эффективного развития существующей гидравлической модели необходимо \nобеспечение следующих условий: \n• Регулярная актуализация данных в системе гидравлического моделирования \n(диаметры, топология, потребление) \n• Регулярная корректировка модели по результатам измерений (калибровка) \n• Регистрация результатов моделирования при проектировании новых участков \nсети и планировании крупных отключений \n• Непрерывная \nоптимизация \nрежимов \nэксплуатации \nоборудования \nи \nмодернизация системы. \nЕсли \nпланируется \nв \nдальнейшем \nиспользование \nразвёрнутой \nпрограммы \nдокументооборота, то все изменения топологии существующей системы должны \nзаноситься в географическую информационную систему (ГИС) водоканала. Прямая или \nопосредованная связь между гидравлической моделью и ГИС должна позволять \nэффективно переносить эти изменения в модель. Данный механизм будет способствовать:  \n• повышению производительности труда (данные заносятся один раз) \n• непротиворечивости данных (данные заносятся в одном месте) \n• повышению гибкости информационной системы Предприятия (данные \nиспользуются в разных информационных системах) \n11.1. Гидравлическая модель \nГидравлическую модель можно использовать для: \n• решения текущих проблем \n• анализа предлагаемых изменений в эксплуатации  \n• для анализа нетипичных мероприятий \n• моделирование подключения новых абонентов \n \nСравнивая результаты моделирования с эксплуатацией системы, инженер-гидравлик может \nопределить причины возникающих проблем и сформулировать верные варианты решения \nвместо того, чтобы вносить изменения в реальную систему методом проб и ошибок. \nИспользуя модель, инженер-гидравлик может моделировать ситуацию на любом участке \nраспределительной системы при полном спектре возможных условий. При помощи модели \nинженер-гидравлик может анализировать ситуации, которые было бы трудно и даже \nневозможно создать в физической системе (например, отключение на сутки водоочистных \nсооружений). \n"}, {"page": 170, "text": " \n170 \nДля уверенной работы гидравлической модели необходимо проводить регулярные \nмероприятия по её уточнению. Ниже приведена таблица рекомендуемых мероприятий по \nразвитию гидравлической модели. \nТаблица 21 – Рекомендуемые мероприятия по развитию гидравлической модели \n№ п/п \nНаименование \nРегулярность \nВажность \n \nУточнение топологии сети \nеженедельно \nВысокая \n \nУточнение данных о параметрах \nсети \n(диаметр, \nсостояние \nтрубопровода) \nеженедельно \nВысокая \n \nУточнение данных о состоянии \nзапорной арматуры (положение \nзадвижки) \nеженедельно \nВысокая \n \nУточнение данных о потреблении  ежемесячно \nВысокая \n \nРежим работы насосных станций \nПо \nмере \nнеобходимости \nВысокая \n \nКалибровка модели по данным \nизмерений \nПо \nмере \nнеобходимости \nВысокая \n \nУточнение данных о суточной \nнеравномерности разных групп \nпотребителей \n1 раз в квартал \nСредняя \n \nВключение \nв \nмодель \nпригородных районов \n1 раз \nСредняя \n \nОтслеживание водного баланса \nпо зонам контроля \nПо \nмере \nнеобходимости \nСредняя \n \nОптимизация \nрежима \nработы \nнасосных станций \nежемесячно \nСредняя \n \nАнализ зон равного давления, \nвыделение новых зон и пересмотр \nих границ \nПо \nмере \nнеобходимости \nНизкая \n \n"}, {"page": 171, "text": " \n171 \n11.2. Часовая, Суточная и Квартальная неравномерность \nпотребления \nОсновные данные о водопотреблении основываются на данных водного баланса. Для \nкрупных абонентов обычно указаны места отбора и объёмы водопотребления. Особое \nвнимание следует обратить на абонентов, которые оплачивают воду по нормам, причём \nследует провести реалистичную оценку адекватности норм реальному водопотреблению. \nВодопотребление в жилищном секторе обычно рассчитывается на основании численности \nнаселения, если только данные о конкретном потреблении воды не основаны на \nизмерениях. \nПомимо общего объёма потребляемой воды, необходима информация о распределении \nпотребления во времени. Временные графики спроса для производственных и \nкоммерческих предприятий и жилищного сектора сильно различаются между собой. \nДля оценки реальности расчёта водопотребления по принятым нормам и учёта суточной \nнеравномерности необходимо разбить всех потребителей на следующие категории: \n• Жилищный сектор – по благоустройству \n• Предприятия и организации – по объёму водопотребления \n \nДля крупных потребителей (котельные и др.) из числа организаций необходимо запросить \nинформацию о суточной неравномерности потребления. Для жилищного сектора – \nнеобходимо организовать замеры суточного потребления для каждой категории \nпотребителей.  \nДля того, чтобы замеры суточного потребления считались удачными, необходимо получить \nданные о часовом потреблении на протяжении нескольких суток (отдельно для каждого \nвремени года). \n \n \n"}]