{
  "norms_reference": "СП 31.13330 (Водоснабжение. Наружные сети и сооружения) и методика гидравлического моделирования EPANET 2.2",
  "rules": [
    {
      "id": "RULE_NEG_PRESSURE",
      "category": "negative_pressure",
      "title": "Отрицательное давление в узле (Вакуумирование)",
      "condition": "pressure_m < 0.0",
      "severity": "critical",
      "explanation": "Пьезометрический напор (Head) оказался ниже геодезической отметки узла (Elevation). В реальной сети это означает разрыв сплошности потока, нехватку воды у потребителей и риск подсоса грунтовых вод.",
      "typical_causes": [
        "Чрезмерные потери напора на подводящих магистралях (малый диаметр, высокая шероховатость или закрытая задвижка)",
        "Недостаточный напор насосной станции или низкий уровень в резервуаре/баке",
        "Ошибочно завышенная геодезическая отметка узла (Elevation) или пиковый отбор (Demand)"
      ],
      "recommendations": [
        "Проверить гидравлический уклон (Headloss) и скорости в подводящих трубах к данному узлу",
        "Проверить статус насосов и запорно-регулирующей арматуры на маршруте от источника",
        "Сверить геодезическую отметку узла (Elevation) с топографической основой"
      ]
    },
    {
      "id": "RULE_LOW_PRESSURE",
      "category": "low_pressure",
      "title": "Низкий свободный напор в узле",
      "condition": "0.0 <= pressure_m < 15.0",
      "severity": "warning",
      "explanation": "Свободный напор в узле ниже нормативного минимума для многоэтажной застройки (10–15 м вод. ст.). В часы пикового водоразбора верхние этажи могут остаться без воды.",
      "typical_causes": [
        "Высокие линейные потери напора на протяжённых тупиковых или кольцевых участках",
        "Увеличение водоразбора (Demand) в часы утреннего/вечернего максимума",
        "Опорожнение водонапорной башни или резервуара (Tank)"
      ],
      "recommendations": [
        "Оценить потери напора в трубах с наибольшим уклоном между источником и проблемным узлом",
        "Рассмотреть перекладку лимитирующего участка на больший диаметр или кольцевание сети",
        "Проверить график работы насосов (Pattern / Control Rules) в часы пикового водопотребления"
      ]
    },
    {
      "id": "RULE_HIGH_PRESSURE",
      "category": "high_pressure",
      "title": "Избыточное давление в узле",
      "condition": "pressure_m > 60.0",
      "severity": "warning",
      "explanation": "Свободный напор превышает 60 м вод. ст., что приводит к росту фоновых утечек (реальных потерь воды) и повышает риск аварийных порывов трубопроводов.",
      "typical_causes": [
        "Расположение узла в пониженной части рельефа (низкая отметка Elevation)",
        "Избыточный напор насосной станции в часы минимального (ночного) водоразбора",
        "Отсутствие зонного редуцирования давления (клапанов PRV)"
      ],
      "recommendations": [
        "Рассмотреть установку редукционного клапана (PRV) на входе в пониженную зону",
        "Настроить частотное регулирование насосов или ночное снижение давления",
        "Оценить потенциал снижения утечек при установке PRV"
      ]
    },
    {
      "id": "RULE_HIGH_VELOCITY",
      "category": "high_velocity",
      "title": "Превышение допустимой скорости движения воды в трубе",
      "condition": "velocity_mps > 2.5",
      "severity": "warning",
      "explanation": "Скорость потока превышает рекомендуемый диапазон (0.7–2.0 м/с), вызывая резкий квадратичный рост потерь напора и риск гидравлического удара при переключениях.",
      "typical_causes": [
        "Недостаточный диаметр трубопровода для пропускаемого расхода (узкое место сети)",
        "Отключение параллельной нитки водовода или перераспределение потоков",
        "Концентрированный отбор воды (например, пожаротушение или крупный потребитель)"
      ],
      "recommendations": [
        "Рассмотреть увеличение диаметра трубы или строительство параллельной линии (лупинга)",
        "Проверить возможность перераспределения потока по смежным кольцам сети"
      ]
    },
    {
      "id": "RULE_HIGH_HEADLOSS",
      "category": "high_headloss_gradient",
      "title": "Высокий удельный гидравлический уклон (потери напора на 1 км)",
      "condition": "headloss_m_per_km > 15.0",
      "severity": "warning",
      "explanation": "Трубопровод создаёт значительное гидравлическое сопротивление, «съедая» напор, необходимый расположенным ниже по потоку узлам.",
      "typical_causes": [
        "Малый диаметр трубы при высоком расходе",
        "Зарастание трубы / высокая шероховатость (коэффициент C по Hazen-Williams или k по Darcy-Weisbach)"
      ],
      "recommendations": [
        "Провести калибровку коэффициента шероховатости участка по данным манометрической съёмки",
        "Оценить эффект от санации/очистки внутренней поверхности или замены участка на больший диаметр"
      ]
    },
    {
      "id": "RULE_STAGNATION",
      "category": "stagnation_zero_flow",
      "title": "Застой воды / околонулевой расход в трубопроводе",
      "condition": "velocity_mps < 0.05",
      "severity": "info",
      "explanation": "Слишком низкая скорость движения воды ведёт к увеличению возраста воды (Water Age), распаду остаточного хлора и ухудшению качества питьевой воды.",
      "typical_causes": [
        "Тупиковый участок без активного водоразбора или избыточный диаметр трубы",
        "Точка гидравлического равновесия (водораздела) в кольцевой сети",
        "Закрытая задвижка или обратный клапан"
      ],
      "recommendations": [
        "Проверить статус участка (Open/Closed) и узловые расходы",
        "При анализе качества воды проконтролировать возраст воды (Age) и концентрацию хлора"
      ]
    }
  ],
  "report_template": {
    "sections": [
      "1. Исходные условия и параметры модели",
      "2. Основные результаты расчёта и KPI сети",
      "3. Выявленные проблемы и аномалии (с доказательной базой)",
      "4. Инженерный анализ причин (топология и гидравлика)",
      "5. Рекомендуемые мероприятия",
      "6. Ограничения расчёта и допущения"
    ]
  }
}
