Данный скриншот представляет собой визуализацию **карты распределения диаметров труб и высотных отметок** узлов для городской гидравлической сети (г. Ургенч) в масштабе 1:12112. Состояние модели: **«Расчет закончен»**. Временной срез: **26.05.2022 22:09:00** (поздний вечер, глубокий ночной минимум водопотребления). В правой панели отображаются результаты расчета для выбранного магистрального участка, демонстрирующие низкую загрузку.

### 1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1043473, название `001200000BAE`). Этот участок выделен на карте (красная линия, к которой подведен курсор):
*   **Физические параметры:**
    *   `Длина, м`: **26.44** (очень короткий участок).
    *   `Диаметр, мм`: **1000**. Это магистральный водовод сверхкрупного диаметра.
    *   `Шероховатость`: **80**.
    *   `Расчетное состояние`: **Открыта**.
*   **Результаты гидравлического расчета (Ночной минимум):**
    *   `Поток, м3/час`: **522.3**. Умеренный транзитный расход.
    *   `Скорость, м/с`: **0.18**. **Критически низкая скорость**. Для трубопровода диаметром 1000 мм это экстремально низкий показатель (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 20%.
    *   `Потери напора, м/км`: **0.09**. Минимальные удельные потери на трение, прямо коррелирующие с низкой скоростью и малой длиной участка.
    *   `Уклон, м/км`: 0.01.
    *   `Потеря энергии KW`: 0.13.

### 2. Режим визуализации и анализ карты
*   **Активные слои:** В левой панели («По умолчанию») одновременно активны два слоя: **«Труба Диаметр, мм»** (шкала от 50 до 1200 мм) и **«Узел Высотная отметка, м»** (шкала от 8.09 до 226.47 м). Фоновая подложка — картографическая основа с названиями улиц и объектов города.
*   **Визуализация сети:**
    *   **Магистрали:** Толстые красные и темно-красные линии указывают на диаметры 800–1200 мм. Именно к такой магистрали относится выбранный участок (подтверждается всплывающей подсказкой «Диаметр, мм = 1000»).
    *   **Распределительная сеть:** Синие и голубые линии (диаметры 50–300 мм) образуют плотную внутриквартальную сеть.
    *   **Узлы:** Зеленые и бирюзовые точки. Их цвет соответствует высотным отметкам (в диапазоне 44–80 м). Это указывает на то, что город расположен в равнинной зоне с незначительными перепадами высот.
*   **Топология сети:** Наблюдается **высокоплотная, кольцевая сеть** в центральной части. Крупные магистрали (красные) образуют каркас, от которого отходят распределительные линии к потребителям.

### 3. Инженерный вывод и контекст времени
*   **Время среза:** 26.05.2022 22:09:00 (поздний вечер). 
*   **Гидравлическая логика:** В 22:09 система находится в режиме глубокого ночного минимума. Выбранный участок магистрали (диаметр 1000 мм) транспортирует 522.3 м³/ч с крайне низкой скоростью (0.18 м/с) и минимальными потерями напора (0.09 м/км). Это означает, что вода перекачивается транзитом, а потребители практически не разбирают воду. 
*   **Оценка режима:** Трубопровод работает в штатном режиме, но с колоссальным запасом пропускной способности. Низкие потери напора и энергии подтверждают, что магистраль не является «узким местом» и способна транспортировать значительно большие объемы воды при возникновении утренних или вечерних пиковых нагрузок. Модель наглядно иллюстрирует состояние системы в ночные часы, когда крупные магистрали работают в режиме ожидания.

### 4. Состояние модели
*   **Статус:** **«Расчет закончен»** (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.
*   **Масштаб:** 1:12112 (обзорный уровень для городских сетей).
*   **Активная вкладка:** «Карта» с включенным режимом отображения диаметров труб и высотных отметок.

**Вывод:** Снимок демонстрирует **результаты завершенного гидравлического расчета** с визуализацией карты диаметров и высотных отметок в период ночного минимума (22:09). Ключевая особенность — **аномально низкая скорость (0.18 м/с) на коротком участке магистрали сверхкрупного диаметра (1000 мм)** при расходе 522.3 м³/ч и минимальных потерях напора (0.09 м/км). Рельеф местности равнинный (высоты 44–80 м). Модель наглядно иллюстрирует состояние системы в ночные часы, когда крупные водоводы работают с минимальной нагрузкой, обеспечивая транзит воды для заполнения резервуаров или поддержания давления в сети.