Данный скриншот представляет собой визуализацию карты распределения потоков и расчетного давления для городской гидравлической сети (район Янгибазар) в масштабе 1:36166. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:17:00 (начало вечернего пика водопотребления). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критическую аномалию избыточного давления.

1. Параметры выбранного узла (Критическая аномалия)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1048052, слой «Узел», зона «Янгибазарский район»). Этот узел выделен на карте (вероятно, крупный фиолетовый круг):

Геометрия: Высотная отметка, м: 97.859 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 7.7000.

Результаты расчета (Аварийный избыток):

Расчетное давление, м: 59.1. Фактическое давление в узле.

Расчетный избыток, м: 49.1. Критический избыток напора (59.1 - 10 = 49.1). Давление почти в 6 раз превышает норму.

Расчетный напор, м: 157.0. Полный гидродинамический напор (97.859 + 59.1 ≈ 157.0).

Расчетное потребление, м3/час: 7.70. Фактический водоразбор полностью соответствует заданному.

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты
Активные слои: В левой панели («По умолчанию») одновременно активны два слоя: «Труба Поток, м3/час» (шкала от 5.00 до 500.00) и «Узел Расчетное давление, м» (шкала от 1.00 до 65.00).

Визуализация сети:

Магистрали (желтая линия): Толстая желтая линия, пересекающая кадр по диагонали, является транзитной магистралью с высоким расходом (> 100 м³/ч). Именно она обеспечивает подачу воды в данный район.

Распределительная сеть (синие и фиолетовые линии): Тонкие линии, отходящие от магистрали к потребителям. Выбранный узел подключен к такой сети.

Узлы: На карте наблюдается резкий контраст давлений. Большинство узлов окрашены в темно-синий и голубой цвета (1.00–10.00 м), что свидетельствует о повсеместном дефиците напора в распределительной сети. Однако выбранный узел имеет давление 59.1 м (красная зона по легенде), что визуально выделяет его как аномальную зону высокого давления.

Ключевые гидравлические объекты и данные на карте (метки):

«Выход Янгиарык Центр Шеробод»: 8.9p ~ 8.80. Узел с давлением 8.9 м, что ниже требуемых 10 м. Это подтверждает общий дефицит напора в центре района.

Всплывающие подсказки и цветовая индикация указывают на сложную гидравлическую картину: пока одни потребители испытывают нехватку воды (синие узлы), в выбранном узле создается избыточное давление.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:17:00 (начало вечернего пика).

Гидравлическая логика: В 18:17 система входит в период максимального вечернего разбора. Выбранный узел (ID 1048052) с расходом 7.7 м³/ч демонстрирует критический избыток давления (+49.1 м).

Причина и последствия: Наличие такого избытка при соседних узлах с дефицитом (8.8 м) указывает на локальную гидравлическую аномалию. Вероятные причины:

Неисправность регулятора давления: Если на подводящем участке установлен редукционный клапан, он может быть полностью открыт или неисправен.
Ошибка в топологии: Возможно, данный узел ошибочно подключен напрямую к магистрали высокого давления, минуя распределительную сеть.
Закрытая задвижка: Если узел является тупиковым, а задвижка на выходе закрыта, давление в нем может сравняться с магистральным.
Риски: Избыток в 49.1 м (почти 5 атмосфер сверх нормы) создает критическую угрозу гидравлических ударов и разрыва трубопроводов, а также повышенного износа запорной арматуры и водоразборных приборов у потребителей.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:36166 (обзорный уровень для городских сетей).

Активная вкладка: «Карта» с включенным режимом отображения потоков и расчетного давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потоков и давлений в начале вечернего пика (18:17). Ключевая особенность — критическая аномалия избыточного давления в выбранном узле (ID 1048052): расчетное давление 59.1 м при требуемых 10 м (избыток +49.1 м). При этом соседние узлы («Центр Шеробод») испытывают дефицит напора (8.9 м). Модель наглядно иллюстрирует локальную гидравлическую разбалансировку, требующую немедленной установки или настройки регулятора давления для защиты сети от гидроударов и обеспечения нормативного водоснабжения всех потребителей.

