Данный скриншот представляет собой визуализацию карты распределения расчетного давления для городской гидравлической сети в масштабе 1:30139. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:17:00 (начало вечернего пика водопотребления). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критическую аномалию избыточного давления.

1. Параметры выбранного узла (Критическая аномалия)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1052189). Этот узел выделен на карте как крупный фиолетовый круг с всплывающей подсказкой «Расчетное давление, м = 49.4»:

Геометрия: Высотная отметка, м: 90.675 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 0.265. График потребления: 6-30-9-30/17-19.

Результаты расчета (Аварийный избыток):

Расчетное давление, м: 49.4. Фактическое давление в узле.

Расчетный избыток, м: 39.4. Критический избыток напора (49.4 - 10 = 39.4). Давление почти в 5 раз превышает норму.

Расчетный напор, м: 140.0. Полный гидродинамический напор (90.675 + 49.4 ≈ 140.075).

Расчетное потребление, м3/час: 0.27. Фактический водоразбор (соответствует заданному).

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты
Активные слои: В левой панели («По умолчанию») активен слой «Узел Расчетное давление, м». Легенда задает цветовую шкалу от 1.00 (темно-синий) до 65.00 (красный).

Визуализация сети (Резкая разбалансировка): На карте наблюдается критический контраст давлений в разных частях сети:

Западная и верхняя части кадра: Преобладают темно-синие и фиолетовые узлы (1.00–10.00 м). Это зона глубокого дефицита напора, где потребители недополучают воду.

Восточная и нижняя части кадра: Доминируют желтые и оранжевые узлы (25.00–45.00 м). Это зона критического избыточного давления, что создает угрозу гидроударов и повреждения арматуры.

Выбранный узел: Находится в зоне аномально высокого давления (фиолетовый круг, 49.4 м).

Топология сети: Наблюдается разреженная древовидная (радиально-тупиковая) сеть с элементами кольцевания. От магистральных линий (синие трубы) отходят многочисленные ответвления к отдельным потребителям.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:17:00 (начало вечернего пика).

Гидравлическая логика: В 18:17 система входит в период максимального вечернего разбора. Однако выбранный узел (ID 1052189) с крайне низким расходом (0.27 м³/ч) демонстрирует критический избыток давления (+39.4 м).

Причина и последствия: Наличие такого избытка при соседних узлах с дефицитом (синие узлы) указывает на локальную гидравлическую аномалию. Вероятные причины:

Неисправность регулятора давления: Если на подводящем участке установлен редукционный клапан, он может быть полностью открыт или неисправен.
Ошибка в топологии: Возможно, данный узел ошибочно подключен напрямую к магистрали высокого давления, минуя распределительную сеть.
Завышенный напор на насосной станции: Станция подает воду с избыточным давлением, которое не гасится на удаленных участках.
Риски: Избыток в 39.4 м (почти 4 атмосферы сверх нормы) создает критическую угрозу гидравлических ударов и разрыва трубопроводов.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:30139 (обзорный уровень для городских сетей).

Активная вкладка: «Карта» с включенным режимом отображения расчетного давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты расчетного давления в начале вечернего пика (18:17). Ключевая особенность — критическая аномалия избыточного давления в выбранном узле (ID 1052189): расчетное давление 49.4 м при требуемых 10 м (избыток +39.4 м). При этом значительная часть сети испытывает дефицит напора (темно-синие узлы). Модель наглядно иллюстрирует локальную гидравлическую разбалансировку, требующую немедленной установки или настройки регулятора давления для защиты сети от гидроударов и обеспечения нормативного водоснабжения всех потребителей.

