Данный скриншот представляет собой макрообзор региональной гидравлической сети Хорезмской области в масштабе 1:268719. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 7:54:00 (утренний период, начало перехода к пиковому водопотреблению). Визуализация выполнена на абстрактном фоне (без геоподложки). В правой панели отображаются результаты расчета для выбранного магистрального участка.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1046406, название 000F000064EC). Этот участок выделен на карте толстой фиолетовой линией (в верхней части кадра):

Физические параметры:

Длина, м: 6428.73 (сверхпротяженный транзитный участок, более 6.4 км).

Диаметр, мм: 1200. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Низкая скорость):

Поток, м3/час: 1493.7. Значительный транзитный расход.

Скорость, м/с: 0.37. Низкая скорость для трубопровода такого диаметра (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена примерно на 25–30%, что указывает на значительный запас пропускной способности или переходный режим в утренние часы.

Потери напора, м/км: 0.26. Минимальные удельные потери на трение, прямо коррелирующие с низкой скоростью.

Уклон, м/км: 0.00.

Потеря энергии KW: 1.08.

2. Режим визуализации и анализ карты (Диаметр и Расчетное давление)
Активные слои: В левой панели одновременно активны два слоя: «Труба Диаметр, мм» (шкала от 50 до 800+ мм) и «Узел Расчетное давление, м» (шкала от 1.00 до 65.00 м).

Визуализация сети (Резкая разбалансировка): На карте наблюдается критический контраст давлений и диаметров:

Магистрали: Толстые линии красного, маджента и фиолетового цветов (диаметры 800–1200 мм) образуют транзитный каркас.

Зона высокого давления (Красные и желтые узлы): Наблюдаются в центральной и правой частях кадра (вокруг насосных станций). Это указывает на избыточное давление, создаваемое насосами.

Зона глубокого дефицита (Темно-синие узлы): Доминируют в левой и нижней частях кадра. Это удаленные районы, куда не доходит напор.

Ключевые гидравлические объекты и данные на карте (метки):

Насосные станции (ВНС): «ВНС Амиркум» (20.0p ~ 20.00), «ВНС Рават 1, 2», «ВНС Бободекхан 1, 2» (34.0p ~ 34.00), «ВНС Чаккакол» (23.0p ~ 23.00), «ВНС Коромон» (5.5p ~ 5.00), «Бойрачи ВНС» (11.9p ~ 10.00).

Критические аномалии давления (разрыв потока):

«Хивинский водовод 2»: -1279.8p < -450.00. Отрицательный полный напор (аномалия, указывающая на разрыв потока или ошибку в модели).

«Чигатой 1»: 0.0p < 0.08 (полное отсутствие давления).

«Аваз Дунак»: 0.0p < 30.00 (полное отсутствие давления).

«Полосултан»: 0.0p < 47.00 (полное отсутствие давления).

«ВНС Хитой»: 0.0p < 75.00 (насосная станция не создает напора).

Точки входа в распределительные сети: «Вход в Янгибазар» (1493.7p < 1755.00), «Центр Янгибазар» (95.3p > 94.50), «Вход Хонка» (112.5p < 650.00).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 7:54:00 (утренний период).

Гидравлическая логика: В 7:54 утра система готовится к утреннему пику. Выбранный магистральный водовод (диаметр 1200 мм, длина 6.4 км) транспортирует 1493.7 м³/ч с низкой скоростью (0.37 м/с). Это означает, что вода перекачивается в транзитном режиме, заполняя резервуары и магистрали перед предстоящим разбором.

Проблемные зоны: Несмотря на начало утреннего периода, в сети уже наблюдаются критические аномалии. В ряде узлов («Чигатой 1», «Аваз Дунак», «Полосултан») давление упало до нуля. Это свидетельствует о том, что насосные станции (например, «ВНС Хитой» с 0.0p) не справляются с подачей воды, либо в сети произошел разрыв (подтверждается отрицательным напором на «Хивинском водоводе 2»). Потребители в этих районах полностью лишены водоснабжения. В то же время, в центральной части (вокруг «ВНС Бободекхан») сохраняется избыточное давление (красные узлы).

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:268719 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения диаметров труб и расчетного давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты диаметров и расчетного давления в утренний период (7:54). Ключевая особенность — критическая гидравлическая разбалансировка: на фоне работающих насосных станций (ВНС Амиркум, ВНС Бободекхан) и магистралей высокого давления (красные узлы), в удаленных районах наблюдается полное отсутствие давления («Чигатой 1», «Аваз Дунак» — 0.0p) и даже отрицательный напор («Хивинский водовод 2» — -1279.8p). Выбранный магистральный водовод (диаметр 1200 мм) работает с низкой скоростью (0.37 м/с) при расходе 1493.7 м³/ч. Модель наглядно иллюстрирует необходимость немедленного анализа причин разрыва потока и перераспределения нагрузок на насосном оборудовании для обеспечения водоснабжения всех потребителей в начале утреннего пика.
