Данный скриншот представляет собой визуализацию карты распределения диаметров труб и расчетного давления для региональной гидравлической сети (район «Мангитская линия») в масштабе 1:43400. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 14:24:00 (дневной период, межпиковое время, после утреннего максимума). В правой панели отображаются результаты расчета для выбранного протяженного магистрального участка, демонстрирующие практически полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1058251, название 0001000F5CFE):

Физические параметры:

Длина, м: 3972.91 (очень протяженный транзитный участок, почти 4 км).

Диаметр, мм: 1000. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия низкой скорости):

Поток, м3/час: 98.5. Крайне низкий транзитный расход для трубы такого диаметра.

Скорость, м/с: 0.03. Экстремально низкая скорость, близкая к полному застою (стоячая вода). Для трубопровода 1000 мм это ничтожный показатель (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 3%.

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок магистрали (1000 мм) находится в состоянии глубокого гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по 4-километровой трубе практически не транспортируется. В 14:24 (межпиковый период) это означает, что данная конкретная ветка магистрали не задействована в активной перекачке воды.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны два слоя: «Труба Диаметр, мм» (шкала от 50 до 800+ мм) и «Узел Расчетное давление, м» (шкала от 1.00 до 65.00 м). Фоновая подложка — картографическая основа с названиями улиц.

Визуализация сети (Резкая разбалансировка давлений): На карте наблюдается критическая неравномерность распределения давлений:

Зона высокого давления (Желтые и оранжевые узлы): Наблюдается в центральной и верхней частях кадра (район «Мангитская линия», «Дусимбий 1, 2»). Давление здесь составляет 51.0–60.8 метров, что значительно выше требуемых 10 м. Это создает риск гидроударов и требует установки регуляторов давления.

Зона низкого давления (Темно-синие узлы): Доминирует в правой и нижней частях кадра, где расположено множество мелких потребителей (поселки). Давление здесь падает до 1.00–10.00 м, что близко к минимально допустимому, а в удаленных точках может приводить к дефициту водоснабжения.

Магистрали: Тонкая красная линия (диаметр 800–1000 мм) в нижней части кадра и линии меньшего диаметра (синие, зеленые) в центре.

Ключевые гидравлические объекты и данные на карте (метки):

«Мангитская линия»: 60.8p ~ 60.00 (давление 60.8 м при высоте 60.00 м).

«Дусимбий 2»: 51.0p ~ 55.00.

«Дусимбий 1»: 57.6p ~ 55.00.

Всплывающая подсказка (на карте): «Диаметр, мм = 1000» (подтверждает диаметр выбранной трубы).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 14:24:00 (дневной период).

Гидравлическая логика: В 14:24 (между утренним и вечерним пиками) водопотребление в сети снижается. Выбранный магистральный водовод (диаметр 1000 мм, длина 3972.91 м) демонстрирует почти полный застой: расход 98.5 м³/ч и скорость 0.03 м/с. Это означает, что вода в трубе стоит.

Оценка режима: Трубопровод работает в штатном режиме (задвижка открыта), но не задействован в транспортировке воды. В дневные часы система перераспределяет потоки, направляя воду по более востребованным маршрутам, оставляя данную магистраль в резерве или используя её для заполнения резервуаров. Давление в узлах «Мангитской линии» (60.8 м) и «Дусимбий» (51–57 м) указывает на то, что данные районы получают воду от других, активных источников питания. Низкое давление (синие узлы) на периферии требует анализа пропускной способности подводящих сетей.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:43400 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения диаметров труб и расчетного давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты диаметров и расчетного давления в межпиковый дневной период (14:24). Ключевая особенность — глубокий гидравлический застой на выбранном магистральном участке (диаметр 1000 мм, длина 3972.91 м): расход 98.5 м³/ч, скорость 0.03 м/с, потери 0.00 м/км. Карта выявляет критическую неравномерность распределения давлений: от избыточного (51–60 м) в районе «Мангитской линии» и «Дусимбий» до минимального (1–10 м) в центральных и восточных поселках. Модель наглядно иллюстрирует состояние системы в дневные часы, когда крупные магистрали могут переводиться в резервный режим, а удаленные потребители испытывают дефицит напора.

