Данный скриншот представляет собой визуализацию карты распределения диаметров труб и расчетного напора для региональной гидравлической сети (район Мангит/Гурлен) в масштабе 1:74994. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 16:10:00 (дневной период, межпиковое время, спад после дневного максимума). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного участка трубопровода, демонстрирующие практически полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1054374, название 0001000F5331). Этот участок выделен на карте ярко-зеленой линией:

Физические параметры:

Длина, м: 643.13.

Диаметр, мм: 700. Это распределительная магистраль крупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия низкой скорости):

Поток, м3/час: 62.3. Крайне низкий транзитный расход для трубы такого диаметра.

Скорость, м/с: 0.04. Экстремально низкая скорость, близкая к полному застою (стоячая вода). Для трубопровода 700 мм это ничтожный показатель (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 5%.

Потери напора, м/км: 0.01. Минимальные удельные потери на трение, прямо коррелирующие с отсутствием движения воды.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок магистрали (700 мм) находится в состоянии глубокого гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по 643-метровой трубе практически не транспортируется. В 16:10 (межпиковый период) это означает, что данная конкретная ветка магистрали не задействована в активной перекачке воды.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны два слоя: «Труба Диаметр, мм» (шкала от 32 до 500+ мм) и «Узел Расчетный напор, м» (шкала от 0.00 до 130.00 м). Фоновая подложка — картографическая основа с названиями улиц.

Визуализация сети (Резкая разбалансировка напоров): На карте наблюдается критическая неравномерность распределения расчетного напора:

Зона высокого напора (Красные и оранжевые узлы): Наблюдается в центральной и правой верхней частях кадра (район «Мангитская линия»). Напор здесь составляет 122.00–130.00 м, что создает риск гидроударов и требует установки регуляторов давления.

Зона низкого напора (Темно-синие узлы): Доминирует на большей части карты, где расположено множество мелких потребителей. Напор здесь падает до 0.00–110.00 м, что при высоких геодезических отметках может приводить к дефициту водоснабжения.

Ключевые гидравлические объекты и данные на карте (метки):

«Мангитский линия»: 81.2p < 245.00 (давление 81.2 м при геодезической отметке 245.00 м).

«Шаватский водовод»: 841.8p < 986.00. Магистральный водовод с очень высоким полным напором.

«Вход Гурлен»: 0.0p < 709.00. Критическая аномалия: полное отсутствие давления (0.0p) при очень высокой геодезической отметке (709.00 м). Потребители в этом районе полностью лишены водоснабжения.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 16:10:00 (дневной период).

Гидравлическая логика: В 16:10 (между утренним и вечерним пиками) водопотребление в сети снижается. Выбранный магистральный водовод (диаметр 700 мм, длина 643.13 м) демонстрирует почти полный застой: расход 62.3 м³/ч и скорость 0.04 м/с. Это означает, что вода в трубе стоит.

Оценка режима: Трубопровод работает в штатном режиме (задвижка открыта), но не задействован в транспортировке воды. В дневные часы система перераспределяет потоки, направляя воду по более востребованным маршрутам, оставляя данную магистраль в резерве. При этом в сети наблюдаются критические аномалии: в районе «Вход Гурлен» давление упало до нуля (0.0p), что свидетельствует о разрыве потока или отсутствии подачи. Модель наглядно иллюстрирует необходимость балансировки гидравлического режима и анализа причин дефицита напора в удаленных районах.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:74994 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения диаметров труб и расчетного напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты диаметров и расчетного напора в межпиковый дневной период (16:10). Ключевая особенность — глубокий гидравлический застой на выбранном магистральном участке (диаметр 700 мм, длина 643.13 м): расход 62.3 м³/ч, скорость 0.04 м/с, потери 0.01 м/км. Карта выявляет критическую неравномерность распределения напоров: от избыточного (122–130 м) в районе «Мангитская линия» до нулевого («Вход Гурлен» — 0.0p) в удаленных районах. Магистральный «Шаватский водовод» имеет высокий полный напор (841.8 м). Модель наглядно иллюстрирует состояние системы в дневные часы, когда часть магистралей переводится в резервный режим, а отдельные потребители испытывают полное отсутствие водоснабжения.

