Данный скриншот представляет собой детализированный анализ конкретного гидравлического элемента — насоса в масштабе 1:943. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 22:27:00 (поздний вечер, глубокий ночной минимум водопотребления). Визуализация выполнена на абстрактном белом фоне (без геоподложки). В правой панели отображаются полные атрибуты выбранного насоса, объясняющие нулевые показатели в сети.

1. Параметры выбранного элемента (Насос «Центр Янгибазар №...»)
В «Редакторе свойств» представлены атрибуты насоса (слой «Насос», ID: 1032673):

Топология: Начальный узел 782, Конечный узел 783. Насос соединяет два узла сети.

Физические параметры и кривые:

Кривая насоса: MAS 200/40 Центр... (марка насосного агрегата).

Кривая эффективности: Effc-200.

Расчетная частота, Гц: 50.00.

Состояние (Ключевой фактор):

Начальное состояние: Закрыт.

Расчетное состояние: Закрыт.

Результаты гидравлического расчета (Аномалия полного простоя):

Поток, м3/час: 0.0. Насос не создает поток.

Мощность, кВт: 0.00.

Эффективность: 0.00.

Расчетная загрузка: 0.00.

Показания SCADA: пусто.

2. Анализ карты и связь с гидравлическим режимом
Активные слои: В левой панели одновременно активны два слоя: «Труба Диаметр, мм» (синие линии) и «Узел Расчетный напор, м» (цветовая шкала от 0.00 до 130.00 м).

Визуализация сети: На карте отображается фрагмент тупиковой (древовидной) сети с прямоугольными контурами. Выбранный насос (обозначен символом с несколькими параллельными линиями) расположен в центре кадра. Рядом находится всплывающая подсказка: «Центр Янгибазар 0.0p < 94.50».

Гидравлическая связь: Поскольку насос закрыт, он не создает напор и не пропускает воду. В результате давление в узле «Центр Янгибазар» упало до 0.0p (полное отсутствие давления). Геодезическая отметка узла (94.50 м) в данном случае не влияет на расчет, так как поток отсутствует. Узлы сети окрашены в темно-синий цвет, что соответствует диапазону низких напоров (0.00–110.00 м), подтверждая отсутствие активной подачи воды в данном фрагменте.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 22:27:00 (поздний вечер).

Гидравлическая логика: В 22:27 система находится в режиме глубокого ночного минимума. Насосная станция «Центр Янгибазар» полностью отключена (состояние «Закрыт»). Это означает, что потребители, подключенные к узлам 782 и 783 (и далее по сети), не получают воду от данного насоса.

Оценка режима: Отключение насоса привело к формированию «мертвой зоны» в сети. Нулевой расход (0.0 м³/ч) и отсутствие мощности (0.00 кВт) подтверждают полное прекращение подачи. Давление в узле «Центр Янгибазар» составляет 0.0p, что свидетельствует об отсутствии водоснабжения в данном районе. В ночные часы это может быть штатной ситуацией (экономия электроэнергии), но требует проверки, переключены ли потребители на альтернативные источники питания (резервуары или другие насосные станции), которые не видны на данном фрагменте карты.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:943 (микроуровень, детализация до отдельного насосного агрегата).

Активная вкладка: «Карта» с включенным режимом отображения диаметров труб и расчетного напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для конкретного насоса (ID 1032673, «Центр Янгибазар»), находящегося в состоянии «Закрыт». Это привело к полному прекращению потока (0.0 м³/ч, мощность 0.00 кВт, КПД 0.00) и падению давления в узле «Центр Янгибазар» до нуля (0.0p). Модель наглядно иллюстрирует состояние системы в ночные часы, когда насосное оборудование отключается, создавая локальные зоны без водоснабжения. Данный сценарий полезен для обучения системы распознаванию штатных (ночных) и аварийных отключений насосов, а также их влияния на гидравлический режим сети.

