Данный скриншот представляет собой обзорную визуализацию региональной гидравлической сети (Хорезмская область) в масштабе 1:186610. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:08:00 (начало вечернего пика водопотребления). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного протяженного участка трубопровода, демонстрирующие полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1041221, название 001600000615):

Физические параметры:

Длина, м: 2969.86 (протяженный участок, почти 3 км).

Диаметр, мм: 160. Это внутриквартальная или тупиковая распределительная сеть малого диаметра.

Шероховатость: 90. Стандартный коэффициент для стальных или чугунных труб.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия полного застоя):

Поток, м3/час: 0.9. Крайне низкий расход (близок к нулю).

Скорость, м/с: 0.01. Вода в трубопроводе практически не движется (стоячая вода). Для трубы 160 мм это ничтожный показатель.

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок находится в состоянии гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по 3-километровой трубе не транспортируется. В 18:08 (начало вечернего пика) это означает, что потребители на данном ответвлении либо не разбирают воду, либо вода поступает к ним по альтернативным линиям.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны два слоя: «Труба Шероховатость» (шкала от 1.00 до 90.00) и «Узел Расчетный напор, м» (шкала от 110.00 до 130.00 м). На карте визуализируется расчетный напор в узлах (цветовая градация) и шероховатость труб.

Визуализация сети (Резкая разбалансировка напоров): На карте наблюдается критическая неравномерность распределения расчетного напора:

Зона высокого напора (Красные и оранжевые узлы): Наблюдается в центральной и правой частях кадра. Напор здесь высокий, что обеспечивает подачу воды в магистрали.

Зона низкого напора (Темно-синие узлы): Доминирует на периферии. Напор здесь падает до минимальных значений, что при высоких геодезических отметках может приводить к дефициту водоснабжения.

Ключевые гидравлические объекты и данные на карте (метки):

Насосные станции (ВНС): Наблюдается критический разброс давлений на выходе:

«ВНС Хитой»: 0.0p < 75.00 (полное отсутствие давления, станция не работает).

«ВНС Амиркум»: 1.5p < 20.00 (критически низкое давление).

«ВНС Рават 1, 2»: 29.9p ~ 30.00 (нормальное давление).

«ВНС Кумрабад»: 14.5p ~ 15.00.

«ВНС Коромон»: 5.5p ~ 5.00 (низкое давление).

Магистрали и водоводы:

«Хивинский водовод 2»: 281.8p ~ 450.00 и 696.9p ~ 970.00 (высокий полный напор).

«Вход в Янгибазар»: 480.2p < 1755.00 (высокие значения полного напора и геодезической отметки).

Критические аномалии давления (разрыв потока):

«Чигатой 1»: 0.1p > 0.08 (давление практически отсутствует).

«Индавак 2»: 0.0p < 19.00 (полное отсутствие давления).

«Индавак 1»: 0.0p < 19.00 (полное отсутствие давления).

Локальные зоны с нормальным давлением: «Санча» (9.0p ~ 9.00).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:08:00 (начало вечернего пика).

Гидравлическая логика: В 18:08 система входит в период максимального вечернего разбора. Выбранный участок (диаметр 160 мм, длина 2969.86 м) демонстрирует полный застой: расход 0.9 м³/ч и скорость 0.01 м/с. Это означает, что вода в трубе стоит.

Оценка режима: Трубопровод работает в штатном режиме (задвижка открыта), но не задействован в транспортировке воды. Это может означать, что вода перераспределяется на параллельные магистрали, либо данный участок является тупиковым и не востребован в данный момент.

Проблемные зоны: На карте выявлены критические аномалии. В то время как одни насосные станции работают («ВНС Рават» — 30 м, «ВНС Кумрабад» — 15 м), другие полностью отключены или не создают давления («ВНС Хитой» — 0.0p, «ВНС Амиркум» — 1.5p). Это привело к формированию зон с нулевым давлением («Индавак 1, 2», «Чигатой 1»), где потребители полностью лишены водоснабжения. Модель наглядно иллюстрирует необходимость перераспределения нагрузок на насосном оборудовании и анализа причин отключения станций в начале пикового периода.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:186610 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения шероховатости труб и расчетного напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты шероховатости и расчетного напора в начале вечернего пика (18:08). Ключевая особенность — полный гидравлический застой на выбранном участке (диаметр 160 мм, длина 2969.86 м): расход 0.9 м³/ч, скорость 0.01 м/с, потери 0.00 м/км. Карта выявляет критическую неравномерность работы насосных станций: от нормальной («ВНС Рават» — 30 м) до полного отказа («ВНС Хитой» — 0.0p). Это привело к формированию зон с нулевым давлением («Индавак 1, 2»). Модель наглядно иллюстрирует состояние системы в начале пикового периода, когда часть оборудования не справляется с нагрузкой, а отдельные участки сети остаются без воды.

