Данный скриншот представляет собой детализированный фрагмент городской гидравлической сети (район г. Ургенч) в масштабе 1:5841. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:08:00 (начало вечернего пика водопотребления). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного участка трубопровода, демонстрирующие критическую физическую аномалию.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1063255, название 000F000067D1). Этот участок выделен на карте толстой синей линией:

Физические параметры:

Длина, м: 123.77.

Диаметр, мм: 600. Это распределительная магистраль крупного диаметра.

Шероховатость: 2. (Аномально низкое значение, характерное для гладких пластиковых труб или указывающее на ошибку ввода).

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Физическое противоречие):

Поток, м3/час: 113.8. Умеренный транзитный расход.

Скорость, м/с: 0.11. Критически низкая скорость, близкая к полному застою. Для трубопровода 600 мм это экстремально низкий показатель (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 10%.

Потери напора, м/км: 59.31. Аномально высокие потери. При скорости 0.11 м/с потери на трение должны быть близки к нулю (менее 0.1 м/км). Значение почти 60 м/км указывает на наличие колоссального местного сопротивления, либо на критическую ошибку в исходных данных.

Уклон, м/км: 0.00.

Потеря энергии KW: 18.75. Огромная потеря мощности на участке длиной всего 124 метра. Это прямое следствие высокого гидравлического сопротивления.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны два слоя: «Труба Шероховатость» (шкала от 1.00 до 90.00) и «Узел Расчетный напор, м» (шкала от 110.00 до 130.00 м). Фоновая подложка — картографическая основа с названиями улиц.

Топология сети: Наблюдается высокоплотная сеть с ортогональной планировкой улиц. Выбранная синяя труба врезается в существующую сеть (красные линии), образуя, вероятно, новый ввод или перемычку.

Ключевые гидравлические объекты и данные на карте (метки):

«Вход Хонка»: 113.8p < 650.00. Ключевой узел, к которому подходит выбранная труба. Давление 113.8 м (высокое) при геодезической отметке 650.00 м. Наличие высокого давления указывает на работу насосной станции или магистрального водовода, питающего этот район.

Всплывающая подсказка (на карте): Подтверждает поток 113.8 м³/ч для выделенной синей трубы.

Цветовая индикация узлов показывает высокий напор (красные и оранжевые точки) в центральной части, что обеспечивает подачу воды в распределительную сеть.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:08:00 (начало вечернего пика).

Гидравлическая логика: В 18:08 система входит в период максимального вечернего разбора. Выбранный участок (диаметр 600 мм, длина 123.77 м) демонстрирует критическое физическое противоречие: при почти стоячей воде (скорость 0.11 м/с) зафиксированы огромные удельные потери напора (59.31 м/км) и потеря мощности (18.75 кВт).

Оценка режима: Сочетание крайне низкой скорости и колоссальных потерь напора указывает на то, что данный элемент работает как почти полностью закрытая задвижка или имеет критическую ошибку в исходных данных. Вода с трудом проходит через него, теряя огромную энергию. Это создает серьезное гидравлическое сопротивление для всей сети.

Рекомендации: Необходимо проверить состояние данной запорной арматуры (степень открытия), а также корректность заданных параметров (шероховатость 2, возможно, ошибочно введена) и настроек самого элемента в модели. Результаты расчета для данного участка нельзя считать достоверными без устранения этой аномалии.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:5841 (микроуровень, детализация до отдельного участка магистрали).

Активная вкладка: «Карта» с включенным режимом отображения шероховатости труб и расчетного напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета, выявившие критическую физическую аномалию (противоречие) на выбранном элементе (ID 1063255). При длине 123.77 м, диаметре 600 мм и расходе 113.8 м³/ч, элемент имеет крайне низкую скорость потока (0.11 м/с) при аномально высоких потерях напора (59.31 м/км) и потере мощности (18.75 кВт). Это указывает на то, что элемент работает как почти закрытая задвижка или содержит ошибку в исходных данных (шероховатость 2). Модель наглядно иллюстрирует необходимость верификации параметров запорной арматуры при выявлении противоречий между расходом и потерями напора в начале вечернего пика.

