Данный скриншот представляет собой визуализацию результатов гидравлического расчета для региональной сети (район Хазарасп) в масштабе 1:52079. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:08:00 (начало вечернего пика водопотребления). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного протяженного участка, являющегося запорно-регулирующей арматурой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранного элемента (слой «Труба», ID: 1084257, название 0001000F5D1F). Этот участок выделен на карте толстой синей линией:

Физические параметры:

Длина, м: 3122.99 (сверхпротяженный участок, более 3 км).

Диаметр, мм: 150. Это распределительная сеть малого/среднего диаметра.

Шероховатость: 35. (Низкое значение, характерное для гладких труб).

Примечание: «Клапан». Это ключевая информация: элемент фактически моделирует запорно-регулирующую арматуру (задвижку, регулятор), а не обычную трубу.

Расчетное состояние: Открыта.

Результаты гидравлического расчета:

Поток, м3/час: 16.9. Низкий транзитный расход.

Скорость, м/с: 0.27. Низкая скорость для трубы 150 мм (проектная оптимальная скорость обычно 0.7–1.2 м/с). Труба недогружена.

Потери напора, м/км: 7.37. Высокие удельные потери для столь низкой скорости. Обычно при скорости 0.27 м/с потери на трение в трубе 150 мм составляют около 0.5–1.0 м/км. Значение 7.37 м/км указывает на значительное местное сопротивление, что полностью объясняется примечанием «Клапан» (работа регулирующего элемента).

Уклон, м/км: 0.00.

Потеря энергии KW: 0.35.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны два слоя: «Труба Шероховатость» (шкала от 1.00 до 90.00) и «Узел Расчетный напор, м» (шкала от 110.00 до 130.00 м). Фоновая подложка — картографическая основа с названиями улиц и населенных пунктов.

Топология сети: Наблюдается древовидная (радиально-тупиковая) сеть. Выбранный участок (синяя линия) ответвляется от магистрали, идущей в верхней части кадра, и уходит вниз, к потребителям.

Визуализация напоров: Подавляющее большинство узлов окрашены в темно-синий и синий цвета, что соответствует диапазону напоров 110.00–115.00 м. Это нижняя граница отображаемой шкалы, что свидетельствует о относительно невысоком пьезометрическом напоре в данной зоне.

Ключевые гидравлические объекты и данные на карте (метки):

«Хазарасп-Богат»: 1661.0p ~ 1697.00 (высокие значения полного напора, вероятно, на магистральном водоводе).

«Вход Хозаресп»: 197.1p < 310.00. Давление 197.1 м при геодезической отметке 310.00 м. Это ключевая точка входа в распределительную сеть района.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:08:00 (начало вечернего пика).

Гидравлическая логика: В 18:08 система входит в период максимального вечернего разбора. Выбранный элемент (ID 1084257, «Клапан», диаметр 150 мм, длина 3123 м) работает с низким расходом (16.9 м³/ч) и скоростью (0.27 м/с).

Оценка режима: Элемент работает в штатном режиме (состояние «Открыта»), но создает значительное гидравлическое сопротивление: на длине 3.1 км теряется около 23 метров напора (7.37 м/км * 3.12 км). Это существенно снижает давление у удаленных потребителей. Низкая скорость потока указывает на то, что трубопровод недогружен, что может быть связано с частичным закрытием клапана (дросселирование) или отсутствием активного водоразбора на данном ответвлении в начале вечернего пика. Модель наглядно иллюстрирует влияние запорно-регулирующей арматуры на гидравлический режим протяженных участков сети.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:52079 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения шероховатости труб и расчетного напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для протяженного участка (3123 м), моделирующего клапан (диаметр 150 мм). Ключевая особенность — сочетание низкой скорости потока (0.27 м/с) с высокими удельными потерями напора (7.37 м/км), что объясняется местным сопротивлением запорно-регулирующей арматуры. В начале вечернего пика (18:08) элемент работает с расходом 16.9 м³/ч, создавая значительные потери напора на участке. Напор в узлах сети находится в диапазоне 110–115 м. Модель наглядно иллюстрирует влияние арматуры на гидравлику сети и необходимость ее корректной настройки для обеспечения нормативного давления у потребителей.

