Данный скриншот представляет собой визуализацию карты распределения расчетного избытка давления для фрагмента региональной гидравлической сети (Шаватский район) в масштабе 1:89993. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 8:16:00 (утренний период, начало пикового водопотребления). Визуализация выполнена на абстрактном фоне (без геоподложки). В правой панели отображаются результаты расчета для выбранного узла.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1047788, слой «Узел», примечание «Шаватский район»):

Геометрия: Высотная отметка, м: 88.544 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 6.3000. График потребления: 6-11/18-20.

Результаты расчета (Стабильный режим с небольшим избытком):

Расчетное давление, м: 12.0. Фактическое давление в узле.

Расчетный избыток, м: 2.0. Превышение фактического давления над требуемым (12.0 - 10 = 2.0).

Расчетный напор, м: 100.6. Полный гидродинамический напор (88.544 + 12.0 ≈ 100.5).

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты (Избыток давления)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Избыток давления». Легенда «Узел: Расчетный избыток, м» задает цветовую шкалу от -5.00 (красный) до 45.00 (синий). Красный цвет означает отрицательный избыток (дефицит), синий — положительный (избыток).

Визуализация сети (Повсеместный дефицит): На карте наблюдается критическая картина. Подавляющее большинство узлов окрашены в красный цвет, что соответствует диапазону от -5.00 до 0.00 м. Это свидетельствует о повсеместном дефиците напора в данной сети. Потребители не получают воду с требуемым давлением. Лишь единичные узлы (если есть) имеют положительный избыток. Выбранный узел, несмотря на то что он тоже отображается красной точкой (вероятно, из-за особенностей визуализации или цвета соседних узлов), в панели свойств показывает положительный избыток +2.0 м.

Ключевые гидравлические объекты и данные на карте (метки):

Насосные станции (ВНС):

«ВНС Кушкупир»: 15.0p ~ 15.00.

«ВНС Маданият»: 15.0p ~ 15.00.

«ВНС Монак»: 73.3p < 150.00 (высокий полный напор 73.3 м при геодезической отметке 150.00 м).

Топология сети: Наблюдается разреженная, древовидная (радиально-тупиковая) сеть. Сеть состоит из нескольких протяженных ответвлений, соединяющих насосные станции с удаленными потребителями.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 8:16:00 (утренний период).

Гидравлическая логика: В 8:16 система находится в начале утреннего пика. Выбранный узел (ID 1047788) с расходом 6.3 м³/ч демонстрирует стабильный режим: расчетное давление 12.0 м при требуемых 10 м (избыток +2.0 м).

Оценка режима сети: Система работает в напряженном режиме. Несмотря на то, что выбранный узел обеспечен водой, карта выявляет повсеместный дефицит напора (красные узлы) в surrounding сети. Насосные станции «ВНС Кушкупир» и «ВНС Маданият» работают с давлением 15 м, а «ВНС Монак» создает высокий напор (73.3 м). Однако этого напора не хватает для покрытия потребностей всех потребителей в утренние часы. Выбранный узел, вероятно, находится в более выгодном гидравлическом положении (ближе к источнику или на магистрали), в то время как периферийные узлы испытывают нехватку давления. Модель наглядно иллюстрирует необходимость перераспределения нагрузок на насосном оборудовании и анализа причин дефицита напора в удаленных районах.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:89993 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения избытка давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты распределения избытка давления в утренний период (8:16). Ключевая особенность — стабильный режим выбранного узла (ID 1047788): расчетное давление 12.0 м при требуемых 10 м (избыток +2.0 м), расход 6.3 м³/ч. Однако карта выявляет повсеместный дефицит напора (преобладание красных узлов с отрицательным избытком) в сети. Насосные станции «ВНС Кушкупир» и «ВНС Маданият» работают с давлением 15 м, «ВНС Монак» — с высоким напором (73.3 м). Модель наглядно иллюстрирует неравномерность распределения давлений и необходимость балансировки гидравлического режима для обеспечения нормативного водоснабжения всех потребителей в начале утреннего пика.

