Данный скриншот представляет собой визуализацию карты распределения расчетного избытка давления для региональной гидравлической сети в масштабе 1:89993. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 8:16:00 (утренний пик водопотребления). Визуализация выполнена на абстрактном фоне. В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критическую локальную аномалию на фоне системного дефицита.

1. Параметры выбранного узла (Критическая аномалия)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1049133):

Геометрия: Высотная отметка, м: 92.795 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 0.198 (низкий водоразбор).

Результаты расчета (Аварийный избыток):

Расчетное давление, м: 49.2. Фактическое давление в узле (очень высокое).

Расчетный избыток, м: 39.2. Критический избыток напора (49.2 - 10 = 39.2). Давление почти в 5 раз превышает норму.

Расчетный напор, м: 142.0. Полный гидродинамический напор (92.795 + 49.2 ≈ 142.0).

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты (Избыток давления)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Избыток давления». Легенда «Узел: Расчетный избыток, м» задает цветовую шкалу от -5.00 (красный) до 45.00 (синий). Красный цвет означает отрицательный избыток (дефицит), синий — положительный (избыток).

Визуализация сети (Повсеместный дефицит): На карте наблюдается критическая картина. Подавляющее большинство узлов окрашены в красный цвет, что соответствует диапазону от -5.00 до 0.00 м. Это свидетельствует о повсеместном дефиците напора в сети. Потребители не получают воду с требуемым давлением.

Противоречие: Выбранный узел (ID 1049133) с расчетным избытком +39.2 м (синяя зона по легенде) визуально выделяется на фоне красных узлов. Это единственная (или одна из немногих) точка с аномально высоким давлением.

Топология сети: Наблюдается кластерная, древовидная (радиально-тупиковая) сеть. Плотные группы узлов (населенные пункты) соединены между собой протяженными магистральными линиями.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 8:16:00 (утренний пик).

Гидравлическая логика: В 8:16 утра система входит в период максимального разбора. Выбранный узел (ID 1049133) с крайне низким расходом (0.198 м³/ч) демонстрирует критический избыток давления (+39.2 м).

Причина и последствия: Наличие такого избытка при соседних узлах с дефицитом (красные точки) указывает на локальную гидравлическую аномалию. Вероятные причины:

Неисправность регулятора давления: Если на подводящем участке установлен редукционный клапан, он может быть полностью открыт или неисправен.
Близость к насосной станции: Узел может быть подключен напрямую к магистрали высокого давления (сразу после насоса), минуя распределительную сеть.
Завышенный напор: Насосные станции подают воду с избыточным давлением, которое не гасится на удаленных участках.
Риски: Избыток в 39.2 м (почти 4 атмосферы сверх нормы) создает критическую угрозу гидравлических ударов и разрыва трубопроводов. Потребители в этом узле получают воду под опасным давлением, в то время как остальная сеть "голодает".

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:89993 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения избытка давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты распределения избытка давления в утренний пик (8:16). Ключевая особенность — критическая локальная аномалия на фоне системного дефицита: выбранный узел (ID 1049133) имеет избыток давления +39.2 м (расчетное давление 49.2 м при требуемых 10 м), в то время как подавляющее большинство окружающих узлов (красные точки) испытывают глубокий дефицит напора. Модель наглядно иллюстрирует необходимость немедленной установки или настройки регулятора давления для защиты сети от гидроударов и обеспечения нормативного водоснабжения всех потребителей.

