Данный скриншот представляет собой крупномасштабную (1:1358) визуализацию фрагмента гидравлической сети с отображением потерь энергии. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 13:14:00 (дневной период). В правой панели отображаются результаты расчета для выбранного участка трубопровода, демонстрирующие критическую физическую аномалию (высокое местное сопротивление).

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1088013, название P1028342). Этот участок выделен на карте толстой синей линией:

Физические параметры:

Длина, м: 35.68 (очень короткий участок).

Диаметр, мм: 80. Это внутриквартальная распределительная сеть малого диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Физическое противоречие):

Поток, м3/час: 41.2. Умеренный расход.

Скорость, м/с: 2.28. Критически высокая скорость. Для трубопровода 80 мм это экстремально высокий показатель (проектная оптимальная скорость обычно 0.7–1.2 м/с). Труба работает с перегрузкой.

Потери напора, м/км: 178.67. Аномально высокие потери. При скорости 2.28 м/с потери на трение в трубе 80 мм обычно составляют около 20–40 м/км (в зависимости от материала). Значение почти 180 м/км указывает на наличие колоссального местного сопротивления (например, почти полностью закрытой задвижки) или на критическую ошибку в исходных данных.

Уклон, м/км: 0.00.

Потеря энергии KW: 20.47. Огромная потеря мощности на участке длиной всего 36 метров. Это классический признак дросселирования (сброса давления через узкое сечение), что подтверждается красными стрелками (вероятно, обозначающими клапаны) рядом с выбранной трубой.

2. Режим визуализации и анализ карты
Активный слой: В левой панели выбрана опция «Труба Потеря энергии KW». Легенда задает цветовую шкалу от 1 до 7 кВт. Значение 20.47 кВт многократно превышает верхнюю границу легенды, что визуально подтверждает выход параметра за пределы допустимого диапазона.

Ключевые гидравлические объекты и данные на карте (метки):

«ВНС Монак»: 68.6p < 150.00 (полный напор 68.6 м при геодезической отметке 150.00 м). Насосная станция работает, обеспечивая подачу воды в сеть.

На схеме присутствуют красные стрелки и треугольники, которые, вероятно, обозначают запорную арматуру (задвижки) или регуляторы давления. Именно они могут являться причиной аномального сопротивления.

Топология сети: Наблюдается разреженная, древовидная (радиально-тупиковая) сеть. Выбранный участок (синяя линия) является коротким ответвлением или вставкой в магистраль, соединяющей два узла.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 13:14:00 (дневной период).

Гидравлическая логика: В 13:14 (после утреннего пика, до вечернего) система находится в межпиковом режиме. Выбранный участок (диаметр 80 мм, длина 35.68 м) демонстрирует критическое физическое противоречие: при высокой скорости (2.28 м/с) зафиксированы огромные удельные потери напора (178.67 м/км) и потеря мощности (20.47 кВт).

Оценка режима: Сочетание крайне высокой скорости и колоссальных потерь напора указывает на то, что данный элемент работает как почти полностью закрытая задвижка или имеет критическую ошибку в исходных данных. Вода с трудом проходит через него, теряя огромную энергию (эквивалент мощности 20 кВт рассеивается в виде тепла и шума на 36 метрах трубы). Это создает серьезное гидравлическое сопротивление для всей сети и может приводить к дефициту давления у потребителей ниже по потоку.

Рекомендации: Необходимо проверить состояние данной запорной арматуры (степень открытия), а также корректность заданных параметров (шероховатость 80, возможно, ошибочно введена) и настроек самого элемента в модели. Результаты расчета для данного участка нельзя считать достоверными без устранения этой аномалии.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:1358 (микроуровень, детализация до отдельного короткого участка).

Активная вкладка: «Карта» с включенным режимом отображения потерь энергии.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета, выявившие критическую физическую аномалию (противоречие) на выбранном элементе (ID 1088013). При длине 35.68 м и диаметре 80 мм, элемент имеет крайне высокую скорость потока (2.28 м/с) при аномально высоких потерях напора (178.67 м/км) и потере мощности (20.47 кВт). Это указывает на то, что элемент работает как почти закрытая задвижка или содержит ошибку в исходных данных. Модель наглядно иллюстрирует необходимость верификации параметров запорной арматуры при выявлении противоречий между расходом и потерями напора в дневной период.

