Данный скриншот представляет собой визуализацию карты распределения потерь энергии для городской гидравлической сети (район г. Ургенч) в масштабе 1:36166. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 13:14:00 (дневной период, межпиковое время). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного магистрального участка, демонстрирующие энергетическую неэффективность перекачки.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1046547, название 000F00006588). Этот участок выделен на карте толстой темно-синей линией:

Физические параметры:

Длина, м: 965.97.

Диаметр, мм: 1200. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 8. (Крайне низкое значение, характерное для гладких пластиковых труб или указывающее на специфические условия).

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия низкой скорости):

Поток, м3/час: 789.2. Значительный объемный расход.

Скорость, м/с: 0.19. Критически низкая скорость для трубопровода диаметром 1200 мм (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 15–20%. Такая гидравлическая неэффективность часто встречается в магистралях, спроектированных с запасом на перспективу.

Потери напора, м/км: 5.61. Умеренные удельные потери на трение (несмотря на низкую скорость, потери ощутимы на 1 км из-за трения о стенки).

Уклон, м/км: 0.02.

Потеря энергии KW: 12.30 (подтверждается всплывающей подсказкой на карте). Это количество электроэнергии, затрачиваемое на преодоление гидравлического сопротивления на данном участке.

2. Режим визуализации и анализ карты (Потеря энергии)
Активный слой: В левой панели выбрана опция «Труба Потеря энергии KW». Легенда задает цветовую шкалу от 1 до 7 кВт. Значение 12.30 кВт многократно превышает верхнюю границу легенды, что визуально выделяет данный участок как зону значительных энергопотерь.

Ключевые гидравлические объекты и данные на карте (метки):

«НС Ургенч ВЫХОД»: 2193.0p < 2492.00. Высокий полный напор на выходе насосной станции (2193 м при геодезической отметке 2492 м). Именно эта станция обеспечивает перекачку воды по выбранному участку.

«Байналминальчи 1»: 219.4p ~ 232.00 (зона высокого давления).

«ЖИНГОВУЗ 1»: 5.0p > 4.50. Низкое давление (5 м) при требуемом 4.5 м. Близко к минимальному.

Критические аномалии давления (разрыв потока):

«Ашхабад промышленный 2»: -586.7p < 140.00. Огромный отрицательный напор (физически невозможное явление), указывающий на разрыв потока, вакуум или критическую ошибку в граничных условиях модели.

«Ашхабад промышленный 1»: 314.8p > 265.00.

«Кухна Кала давление»: 25.5 (нормальный режим).

«Хивинский водовод 1»: 1260.6p > 257.00.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 13:14:00 (дневной период).

Гидравлическая логика: В 13:14 система находится в межпиковом режиме. Выбранный участок магистрали (диаметр 1200 мм, длина 965.97 м) транспортирует 789.2 м³/ч с крайне низкой скоростью (0.19 м/с), теряя при этом 12.30 кВт энергии. Это означает, что вода перекачивается, но трубопровод работает с колоссальным запасом пропускной способности, а затраты на электроэнергию распределяются на преодоление трения при малой скорости.

Оценка режима сети: Система работает в напряженном режиме. Насосная станция «НС Ургенч» обеспечивает высокий напор на выходе (2193.0p). Однако в сети наблюдаются критические аномалии: в узле «Ашхабад промышленный 2» зафиксировано отрицательное давление (-586.7p), что свидетельствует о серьезном разрыве потока или ошибке в модели. Низкая скорость на крупной магистрали (0.19 м/с) в сочетании с потерями энергии 12.3 кВт указывает на необходимость оптимизации режимов работы насосного оборудования или пересмотра диаметров труб для повышения энергоэффективности системы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:36166 (обзорный уровень для городских сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь энергии.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потерь энергии в межпиковый дневной период (13:14). Ключевая особенность — аномалия низкой скорости (0.19 м/с) на магистральном участке сверхкрупного диаметра (1200 мм): при расходе 789.2 м³/ч и потере напора 5.61 м/км, потери энергии составляют 12.30 кВт. На карте выявлена критическая аномалия давления в узле «Ашхабад промышленный 2» (-586.7p), что указывает на разрыв потока или ошибку в исходных данных. Насосная станция «НС Ургенч» работает с высоким напором (2193.0p). Модель наглядно иллюстрирует энергетическую неэффективность перекачки на участках с завышенным диаметром и необходимость верификации граничных условий в удаленных узлах.

