Данный скриншот представляет собой визуализацию карты распределения потерь энергии для протяженного участка гидравлической сети в масштабе 1:20930. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 13:14:00 (дневной период, межпиковое время). Визуализация выполнена на абстрактном фоне. В правой панели отображаются результаты расчета для выбранного участка, демонстрирующие стабильный, но энергозатратный режим работы.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1062942, название 000F000067E7). Этот участок выделен на карте (зелено-синяя линия):

Физические параметры:

Длина, м: 3390.42 (сверхпротяженный транзитный участок, почти 3.4 км).

Диаметр, мм: 160. Это распределительная сеть малого/среднего диаметра.

Шероховатость: 90. Стандартный коэффициент для стальных или чугунных труб.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Стабильный режим с высокими потерями):

Поток, м3/час: 87.1. Умеренный транзитный расход.

Скорость, м/с: 1.20. Нормальная рабочая скорость для трубы 160 мм (проектная оптимальная скорость обычно 0.7–1.5 м/с). Труба загружена эффективно, в отличие от многих предыдущих снимков с аномально низкими скоростями.

Потери напора, м/км: 19.59. Высокие удельные потери на трение. Это физически обосновано: при скорости 1.2 м/с в трубе малого диаметра (160 мм) гидравлическое сопротивление значительно. Суммарные потери на всем протяжении участка составят около 66.4 метров (19.59 * 3.39).

Уклон, м/км: 0.00.

Потеря энергии KW: 4.74 (подтверждается всплывающей подсказкой на карте). Это количество электроэнергии, затрачиваемое на преодоление гидравлического сопротивления на данном участке.

2. Режим визуализации и анализ карты (Потеря энергии)
Активный слой: В левой панели выбрана опция «Труба Потеря энергии KW». Легенда задает цветовую шкалу от 1 до 7 кВт. Выбранный участок (зеленая линия) имеет значение 4.74 кВт, что находится в середине диапазона.

Топология сети: Наблюдается разреженная, древовидная (радиально-тупиковая) сеть. Выбранный участок является длинным ответвлением, соединяющим магистраль с удаленным потребителем.

Ключевые гидравлические объекты и данные на карте (метки):

«Вход Хонка»: 123.0p < 650.00. Ключевой узел, к которому подходит выбранная труба. Давление 123.0 м (высокое) при геодезической отметке 650.00 м. Наличие высокого давления указывает на работу насосной станции или магистрального водовода, питающего этот район. Потребители на входе обеспечены водой с достаточным напором.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 13:14:00 (дневной период).

Гидравлическая логика: В 13:14 система находится в межпиковом режиме. Выбранный участок (диаметр 160 мм, длина 3390.42 м) демонстрирует стабильный режим работы: расход 87.1 м³/ч, скорость 1.20 м/с, потеря энергии 4.74 кВт. Это означает, что вода активно транспортируется к удаленному потребителю («Вход Хонка»).

Оценка режима: Участок работает в штатном режиме, но с высокими энергозатратами. Из-за большой длины (3.4 км) и малого диаметра (160 мм) на преодоление трения теряется около 66 метров напора. Это создает дополнительную нагрузку на насосное оборудование. Давление в узле «Вход Хонка» (123.0 м) остается высоким, что говорит о достаточной мощности насосов. Модель наглядно иллюстрирует физически корректную, но энергозатратную работу протяженного тупикового участка в дневные часы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:20930 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь энергии.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потерь энергии в межпиковый дневной период (13:14). Ключевая особенность — стабильный транзитный режим выбранного участка (диаметр 160 мм, длина 3390.42 м): расход 87.1 м³/ч, скорость 1.20 м/с (нормальная), потеря энергии 4.74 кВт, удельные потери 19.59 м/км. Из-за большой длины участка суммарные потери напора достигают ~66 м, что требует учета при расчете напора насосов. Давление в узле «Вход Хонка» составляет 123.0 м, что обеспечивает нормативное водоснабжение. Модель наглядно иллюстрирует работу протяженного тупикового участка с нормальной скоростью потока, но высокими энергозатратами на трение.

