Данный скриншот представляет собой визуализацию карты распределения давлений для региональной гидравлической сети Хорезмской области в масштабе 1:155508. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 15:17:00 (дневной период, межпиковое время). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного протяженного магистрального участка, демонстрирующие глубокий гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1046465, название 000F0000655A). Этот участок выделен на карте толстой красной линией:

Физические параметры:

Длина, м: 2301.22 (протяженный транзитный участок).

Диаметр, мм: 1200. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия полного застоя):

Поток, м3/час: 2.4. Практически полное отсутствие расхода.

Скорость, м/с: 0.00. Вода в трубопроводе не движется (стоит на месте). Для трубы 1200 мм это ничтожный показатель.

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок магистрали (1200 мм) находится в состоянии полного гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по 2.3-километровой трубе не транспортируется. В 15:17 (дневной период) это означает, что данная конкретная ветка магистрали не задействована в перекачке воды.

2. Режим визуализации и анализ карты (Давление)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Давление». Легенда «Узел: Давление, м» задает цветовую шкалу от темно-фиолетового/синего (низкое) до красного (высокое). Однако, выбранная труба (красная) показывает полный застой.

Топология сети: Наблюдается протяженная, древовидная (радиально-тупиковая) сеть с магистральными водоводами и локальными распределительными участками. Выбранный участок является частью крупного транзитного кольца.

Ключевые гидравлические объекты и данные на карте (метки):

Критические аномалии давления (разрыв потока, 0.0p):

«Дустлик»: 0.0p < 14.00 (полное отсутствие давления).

«Миришкор 1»: 0.0p < 122.00 и 0.0p < 2.50 (полное отсутствие давления).

Зоны высокого давления (норма):

«Хазарасп-Богат»: 1764.3p ~ 1697.00 (высокий полный напор).

«Богатский водовод»: 1285.5p < 1262.00.

«Вход Хозаресп»: 198.0p < 310.00.

«Вход Хонка»: 462.6p ~ 491.00.

Локальные зоны с нормальным давлением: «Навбахор 1» (5.0p > 4.20).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 15:17:00 (дневной период).

Гидравлическая логика: В 15:17 система находится в межпиковом режиме. Выбранный участок магистрали (диаметр 1200 мм, длина 2301.22 м) демонстрирует полный застой: расход 2.4 м³/ч и скорость 0.00 м/с. Это означает, что вода в трубе стоит.

Оценка режима сети: Система работает в аварийном режиме разбалансировки. Несмотря на то, что выбранная магистраль простаивает, в сети наблюдаются критические аномалии. В то время как одни узлы имеют нормальное или избыточное давление («Хазарасп-Богат», «Вход Хонка»), другие полностью лишены водоснабжения («Дустлик», «Миришкор 1» — 0.0p). Это свидетельствует о серьезном разрыве потока или отсутствии подачи в удаленные районы. Модель наглядно иллюстрирует необходимость перераспределения нагрузок на насосном оборудовании и анализа причин отключения станций в дневные часы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:155508 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения давлений.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты давлений в межпиковый дневной период (15:17). Ключевая особенность — полный гидравлический застой на выбранном магистральном участке (диаметр 1200 мм, длина 2301.22 м): расход 2.4 м³/ч, скорость 0.00 м/с, потери 0.00 м/км. Карта выявляет критическую неравномерность распределения давлений: от избыточного («Хазарасп-Богат» — 1764.3p) до нулевого («Дустлик», «Миришкор 1» — 0.0p). Модель наглядно иллюстрирует состояние системы в дневные часы, когда часть магистралей простаивает, а отдельные потребители испытывают полное отсутствие водоснабжения.

