Данный скриншот представляет собой визуализацию карты распределения потоков и давлений для региональной гидравлической сети Хорезмской области в масштабе 1:89993. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 15:17:00 (дневной период, межпиковое время). Визуализация выполнена на картографической подложке. В правой панели отображаются результаты расчета для выбранного протяженного магистрального участка, демонстрирующие его полное отключение.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1058277, название 0001000F5D1E). Этот участок выделен на карте толстой красной линией:

Физические параметры:

Длина, м: 4150.83 (сверхпротяженный транзитный участок, более 4 км).

Диаметр, мм: 1200. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Начальное состояние: Закрыта. Ключевой фактор.

Расчетное состояние: Закрыта. Участок полностью изолирован.

Результаты гидравлического расчета (Аномалия полного отключения):

Поток, м3/час: 0.0. Полное отсутствие расхода (подтверждается всплывающей подсказкой на карте «Поток, м3/час = 0.0»).

Скорость, м/с: 0.00. Вода в трубопроводе не движется.

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок магистрали (1200 мм) находится в состоянии полного гидравлического отключения. Задвижка «Закрыта», вода по 4,15-километровой трубе не транспортируется. В 15:17 (дневной период) это означает, что данная конкретная ветка магистрали выведена из работы (плановое отключение, аварийная ситуация или резерв).

2. Режим визуализации и анализ карты
Активные слои: В левой панели («Отслеживание с узлами») выбрана опция «Поток». Легенда задает цветовую шкалу от синего (низкий) до красного (высокий) расхода.

Топология сети: Наблюдается протяженная, древовидная (радиально-тупиковая) сеть с магистральными водоводами и локальными распределительными участками. Выбранный участок является крупной транзитной линией, идущей вдоль водного объекта (реки/канала).

Ключевые гидравлические объекты и данные на карте (метки):

«Питнак-Хозаресп»: 8142.2p ~ 3126.00. Крупный узел с колоссальным полным напором (8142.2 м) при геодезической отметке 3126.00 м. Это указывает на работу мощной насосной станции или магистрали высокого давления в верхней части сети.

«Счетчик Пятнак-Ургенч»: 72.1p < 428.00 и 3142.2p > 2455.00. Комбинированный узел учета с давлением 72.1 м и высоким полным напором (3142.2 м).

«Питнак»: Узел в нижней части кадра, к которому подходит выбранная (закрытая) труба.

Направления потоков: На схеме присутствуют стрелки, указывающие направление движения воды. Вода поступает по соседним линиям (фиолетовые, синие трубы) к узлам «Счетчик Пятнак-Ургенч» и «Питнак», в то время как выбранная красная труба не участвует в этом транзите.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 15:17:00 (дневной период).

Гидравлическая логика: В 15:17 система находится в межпиковом режиме. Выбранный участок магистрали (диаметр 1200 мм, длина 4150.83 м) демонстрирует полное отключение: расход 0.0 м³/ч и скорость 0.00 м/с. Это означает, что вода в трубе стоит.

Оценка режима: Трубопровод находится в состоянии «Закрыта». В дневные часы это может быть связано с плановыми ремонтными работами, переключением потоков на альтернативные магистрали или аварийной ситуацией. При этом остальная часть сети продолжает работать: насосные станции обеспечивают высокий напор в узлах («Питнак-Хозаресп» — 8142.2p), и вода поступает к потребителям по обводным маршрутам. Модель наглядно иллюстрирует состояние системы в дневные часы, когда часть крупных магистралей может быть выведена из эксплуатации, а распределение потоков перестроено.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:89993 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потоков.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потоков в межпиковый дневной период (15:17). Ключевая особенность — полное гидравлическое отключение выбранного магистрального участка (диаметр 1200 мм, длина 4150.83 м): состояние «Закрыта», расход 0.0 м³/ч, скорость 0.00 м/с, потери 0.00 м/км. Несмотря на отключение этой крупной ветки, сеть продолжает функционировать: узлы «Питнак-Хозаресп» (8142.2p) и «Счетчик Пятнак-Ургенч» (72.1p) находятся под высоким давлением, обеспечивая водоснабжение по обводным маршрутам. Модель наглядно иллюстрирует состояние системы при выведении из работы одного из магистральных водоводов.

