Данный скриншот представляет собой визуализацию макета гидравлической модели (масштаб 1:802390) с открытым диалоговым окном «Устройства» (Список датчиков). Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 15:17:00 (дневной период). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критический дефицит напора. В центре экрана — список телеметрических датчиков, установленных на насосных станциях, с указанием времени последнего обновления данных.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1042659, зона «Район Ургенчский»):

Геометрия: Высотная отметка, м: 102.923 (высокорасположенный узел).

Исходные данные: Требуемое давление, м: 26 (аномально высокое требование для жилой застройки, обычно 10 м; указывает на многоэтажный дом, промышленный объект или особые условия). Потребление, м3/час (заданное): 1.071.

Результаты расчета (Аварийный дефицит):

Расчетное давление, м: 11.7. Фактическое давление в узле.

Расчетный избыток, м: -14.3. Критический дефицит напора (11.7 - 26 = -14.3). Давление более чем в 2 раза ниже требуемого.

Расчетный напор, м: 114.6. Полный гидродинамический напор (102.923 + 11.7 ≈ 114.6).

Коэф. потребления: 1.00.

2. Анализ диалогового окна «Устройства» (Список датчиков)
В центральном окне отображается список из 19 датчиков (в основном на насосных станциях — ВНС) с указанием времени их последнего обновления:

Типы датчиков: Все перечисленные устройства относятся к насосным станциям: «ВНС Маданият», «ВНС Монак», «ВНС Бободекхан 1, 2», «ВНС Коромон», «ВНС Кумрабад», «ВНС Орзу», «ВНС Рават 1, 2», «ВНС Чаккакол», «ВНС Амиркум», а также узловые датчики («Шеробод», «Центр», «Центр Янгибазар», «Дустлик», «Аваз Дунак», «Бадрхон 1, 2», «Индавак 1»).

Временные метки: Время последнего обновления данных сильно разнится: от 07:25:00 (ВНС Амиркум) до 19:30:00 (ВНС Монак). Это указывает на неравномерность поступления телеметрии (разная периодичность опроса или сбои в каналах связи).

Гидравлическая связь: Данные датчики являются источником информации для калибровки и мониторинга модели. Выбранный узел с дефицитом напора (-14.3 м) находится в зоне, где, возможно, данные с датчиков не успели обновиться или насосные станции работают в режиме, не обеспечивающем требуемый напор.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 15:17:00 (дневной период).

Гидравлическая логика: В 15:17 система находится в межпиковом режиме. Выбранный узел (ID 1042659) с высоким требуемым давлением (26 м) испытывает критический дефицит напора (-14.3 м). Фактическое давление составляет всего 11.7 м.

Оценка режима: Данный узел является проблемной зоной. Насосные станции, перечисленные в списке устройств («ВНС Маданият», «ВНС Монак», «ВНС Бободекхан» и др.), не могут обеспечить требуемый напор для этого конкретного потребителя. Разброс времени последних показаний датчиков (от 7:25 до 19:30) может свидетельствовать о том, что модель использует устаревшие или несинхронизированные данные для расчетов. Модель наглядно иллюстрирует необходимость локального повышения давления (установка повысительного насоса) или пересмотра гидравлического режима работы сети для обеспечения нормативного водоснабжения данного объекта.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:802390 (макроуровень для регионального обзора).

Активная вкладка: «Карта» с открытым диалоговым окном «Устройства» (список датчиков).

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты требуемого давления и открытым списком телеметрических датчиков. Ключевая особенность — критический дефицит напора в выбранном узле (ID 1042659): при требуемом давлении 26 м расчетное составляет всего 11.7 м (дефицит -14.3 м). Окно «Устройства» содержит список из 19 датчиков на насосных станциях с разным временем последнего обновления (от 07:25 до 19:30), что указывает на возможные проблемы с синхронизацией телеметрии. Модель наглядно иллюстрирует проблему обеспечения водой конкретного крупного потребителя на фоне общей нормальной работы сети и позволяет оценить актуальность данных SCADA.

