Данный скриншот представляет собой крупномасштабный (1:5868) фрагмент гидравлической модели системы водоснабжения, наложенный на спутниковую подложку высокого разрешения (Yandex спутник). Отображается микроуровень распределительной сети в зоне частной жилой застройки (видны отдельные дома, улицы, а также крупный водный объект/канал слева). Состояние модели: «Расчет не произведен».

1. Топология и структура сети
Иерархия трубопроводов:

Распределительные магистрали (зеленый цвет): Более толстые линии, проходящие вдоль основных улиц. Они формируют каркас сети в данном микрорайоне.

Внутриквартальные и подводящие сети (синий цвет): Тонкие линии, образующие тупиковые ответвления (древовидная структура). Они подходят непосредственно к домовладениям или группам домов.

Топологическая структура: Сеть имеет ярко выраженный древовидный (радиально-тупиковый) характер, что типично для сетей частной жилой застройки, где кольцевание не применяется из-за низкой плотности водопотребления и экономических соображений.

Привязка к рельефу и инфраструктуре: Трассировка трубопроводов повторяет уличную сеть. Наличие водного объекта (канала) слева требует учета геодезических отметок при прокладке сети (возможно наличие дюкеров или переходов).

2. Параметры выбранного участка трубопровода (из Редактора свойств)
В правой панели открыты атрибуты выбранного линейного объекта (слой «Труба», ID: 1045801):

Топология: Начальный узел 11044253, Конечный узел 11044277.

Геометрические параметры:

Длина, м: 286.15 (протяженность расчетного участка).

Диаметр, мм: 200. Это распределительная труба среднего диаметра, обеспечивающая подачу воды на уровне улицы или небольшого квартала.

Шероховатость: 80. Заданный параметр для гидравлического расчета потерь на трение (например, для стальных или чугунных труб).

Гидравлические параметры: Поля Поток, м3/час, Скорость, м/с, Потери напора, м/км — пусты. Уклон, м/км = 0.00. Это свидетельствует о том, что исходные данные (диаметр, длина, шероховатость) заданы, но гидравлический решатель еще не запускался.

3. Гидравлические элементы и состояние модели
На данном микроуровне в кадре не видны крупные насосные станции или резервуары. Сеть представлена исключительно трубопроводами и узлами соединения.

Состояние модели: В правом нижнем углу указано «Расчет не произведен». Модель находится на этапе подготовки и верификации исходных данных (паспортных характеристик труб) перед запуском гидравлического расчета.

Вывод: Снимок демонстрирует микроуровень гидравлической модели — распределительную сеть в зоне частной жилой застройки. В фокусе находится конкретный участок трубопровода диаметром 200 мм и длиной 286.15 м с заданной шероховатостью. Отсутствие рассчитанных гидравлических параметров (поток, скорость, потери напора) при наличии исходных физических данных подтверждает, что модель находится на этапе подготовки к гидравлическому моделированию. Топология сети — древовидная, с тупиковыми ответвлениями к потребителям.

