Данный скриншот представляет собой фрагмент гидравлической модели системы водоснабжения Хорезмской области в масштабе 1:17441. Визуализация выполнена на белом фоне (без геоподложки), что акцентирует внимание на топологии сети и результатах расчета. Ключевая особенность кадра — завершенный гидравлический расчет (статус «Расчет закончен») и открытая панель свойств конкретного узла с результатами этого расчета.

1. Результаты гидравлического расчета выбранного узла (Анализ аномалии)
В правой панели «Редактор свойств» отображаются атрибуты выбранного узла (ID: 1052923, слой «Узел»). На основе сопоставления исходных и расчетных данных выявлена критическая гидравлическая проблема:

Исходные (паспортные) данные:

Высотная отметка, м: 102.76 (геодезическая высота узла).

Требуемое давление, м: 10 (минимально необходимое давление для нормального водоснабжения потребителей).

Потребление, м3/час: 1.168 (расчетный расход).

Результаты расчета:

Расчетное давление, м: 8.3. Это фактическое давление, полученное в результате моделирования.

Расчетный напор, м: 111.0 (сумма высотной отметки и расчетного давления: 102.76 + 8.3 ≈ 111.0).

Расчетный избыток, м: -1.7. Это отрицательный избыток, означающий дефицит напора. Расчетное давление (8.3 м) ниже требуемого (10 м) на 1.7 метра.

Расчетное потребление, м3/час: 1.28 (фактический расход при текущем давлении, несколько превышающий заданный).

Гидравлический вывод: Данный узел находится в зоне гидравлической недостаточности. Потребители не обеспечиваются требуемым давлением. Причинами могут быть: удаленность от насосной станции, завышенное потребление на соседних участках или недостаточный диаметр подводящих трубопроводов.

2. Топология и структура сети
Магистральные и распределительные трубопроводы: Толстая красная линия, пересекающая карту горизонтально, является основной распределительной магистралью (вероятно, 500-800 мм). Оранжевые, зеленые и фиолетовые линии — это трубопроводы меньшего диаметра, обеспечивающие подвод воды к кварталам.

Древовидная структура: Сеть имеет ярко выраженный радиально-тупиковый характер. От магистралей отходят многочисленные ответвления (синие линии), заканчивающиеся тупиковыми узлами (серые кружки). Кольцевые участки отсутствуют, что типично для сетей с низкой плотностью застройки.

Плотность узлов: Наблюдается высокая концентрация узлов потребления в центральной и нижней частях кадра, что соответствует жилой застройке.

3. Контекстные параметры расчета
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Время среза: 26.05.2022 9:52:00. Это указывает на то, что расчет выполнен для конкретного момента времени (вероятно, утренний пик водопотребления), с учетом графика потребления «Физика стандарт».

Масштаб: 1:17441 (детальный уровень).

Подложка: Отсутствует. Модель отображается в «чистом» виде для анализа результатов расчета.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета на микроуровне. Ключевой особенностью является выявление дефицита напора в конкретном узле: расчетное давление (8.3 м) ниже требуемого (10 м), что привело к отрицательному избытку (-1.7 м). Это классический пример гидравлической проблемы, которую должна выявлять и подсвечивать модель. Топология сети — древовидная, с преобладанием тупиковых ответвлений.

