Данный скриншот представляет собой фрагмент гидравлической модели системы водоснабжения в масштабе 1:4056. Визуализация выполнена с частичным наложением спутниковой подложки. Состояние модели: «Расчет закончен» (время среза 26.05.2022 15:38:00). В правой панели отображаются результаты расчета для выбранного линейного объекта.

1. Параметры выбранного участка магистрального водовода
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1047647):

Физические параметры:

Длина, м: 3125.35 (протяженный транзитный участок).

Диаметр, мм: 1000. Это магистральный водовод высокого класса (толстая линия на карте).

Шероховатость: 80.

Результаты гидравлического расчета:

Поток, м3/час: 811.5. Значительный транзитный расход.

Скорость, м/с: 0.29. Критически низкая скорость для трубопровода такого диаметра. В нормах проектирования для магистралей 1000 мм оптимальная скорость обычно находится в диапазоне 1.0–1.5 м/с.

Потери напора, м/км: 0.20. Крайне низкие удельные потери, что является прямым следствием низкой скорости потока.

Уклон, м/км: 0.00 (практически плоский рельеф).

Потеря энергии KW: 0.45.

Расчетное состояние: Открыта.

2. Топология и структура сети
Транзитная магистраль: В центре кадра доминирует толстая магистраль (выделена фиолетовым/синим цветом, диаметр 1000 мм). Она идет по диагонали с северо-запада на юго-восток, а затем поворачивает на восток. Это типичная транзитная артерия, предназначенная для переброски больших объемов воды между районами.

Распределительная сеть: От магистрали отходят тонкие синие линии (ответвления меньшего диаметра). Справа внизу видна ветка зеленого цвета, уходящая в сторону застройки.

Привязка к местности: В центре кадра присутствует фрагмент спутникового снимка (Google/Yandex), на котором видны городские кварталы, кафе (Al-Halal Cafe), магазины (FARHOD Do'kon) и гостиница (Hotel Club Sultan). Это позволяет идентифицировать район прокладки магистрали.

3. Контекстные параметры расчета
Статус: «Расчет закончен» (зеленый индикатор). Время выполнения расчета: 0:07:45.

Временной срез: 26.05.2022 15:38:00. Это послеполуденное время, когда водопотребление может снижаться по сравнению с утренним пиком.

Масштаб: 1:4056 (обзорный уровень для магистральных сетей).

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для протяженного участка магистрального водовода (длина 3.1 км, диаметр 1000 мм). Ключевая инженерная особенность — аномально низкая скорость потока (0.29 м/с) при значительном расходе (811.5 м³/ч). Это указывает либо на существенный запас пропускной способности трубы (завышенный диаметр для текущего водопотребления), либо на режим минимального транзита в данный момент времени. Потери напора на трение при таких параметрах минимальны (0.20 м/км). Модель верифицирована на спутниковой подложке и содержит результаты расчета.

