Данный скриншот представляет собой переход к анализу калибровки и корреляции потоков. В центральном окне открыта вкладка «Результат Корреляции Потока х» (Flow Correlation Result). Справа отображается панель свойств выбранного участка трубопровода (ID: 1044128). Состояние модели: «Расчет закончен» (время среза 26.05.2022 2:59:00).

1. Анализ таблицы корреляции потоков (Калибровка модели)
Таблица сопоставляет фактические замеры (вероятно, данные SCADA или натурные измерения) с результатами гидравлического расчета для различных звеньев сети:

Колонки:

Звено: Идентификатор участка сети (например, P1028118, P1028282).

Замеров: Количество фактических измерений на данном звене (от 1 до 3).

Ср.ожид.: Среднее ожидаемое (фактическое) значение расхода.

Ср.рассч.: Среднее расчетное значение, полученное в результате гидравлического моделирования.

Ср.ошибка: Разница между ожидаемым и расчетным значениями.

Инженерный анализ данных:

Хорошая сходимость: Для подавляющего большинства звеньев (P1028118, P1038990, P1038987, P1039543, P1034314, P1034462, P1034630 и др.) ошибка составляет 0.00 или минимальные значения (0.10–0.50). Это свидетельствует о высокой степени калибровки модели: расчетные расходы практически совпадают с фактическими.

Аномалия (Выброс): Звено P1028282 показывает критическое расхождение:

Ср.ожид.: 150.00

Ср.рассч.: 73.30

Ср.ошибка: 76.70
Расчетный расход почти в два раза ниже фактического. Это может указывать на ошибку в исходных данных модели (неверно заданный диаметр, шероховатость или состояние задвижки), неисправность датчика, подающего данные SCADA, или на то, что в модели не учтен какой-то дополнительный источник/переток, питающий данное звено.

2. Параметры выбранного участка трубопровода (Труба ID: 1044128)
В правой панели свойств отображаются результаты расчета для выбранного участка (диаметр 400 мм, длина 2964.17 м). На момент времени 2:59:00 (ночной минимум):

Поток, м3/час: 78.1.

Скорость, м/с: 0.17 (критически низкая для трубы 400 мм).

Потери напора, м/км: 0.23 (минимальные).

Расчетное состояние: Открыта.

3. Контекстные параметры и состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время выполнения: 0:07:45.

Временной срез: 26.05.2022 2:59:00 (ночь).

Масштаб: 1:2347 (наследуется из картографического вида).

Активная вкладка: «Результат Корреляции Потока х» — ключевой инструмент для верификации и калибровки гидравлической модели по фактическим данным.

Вывод: Снимок демонстрирует результаты калибровки гидравлической модели по фактическим замерам. Таблица корреляции потоков показывает высокую сходимость расчетных и фактических данных для большинства звеньев (ошибка близка к 0.00), что подтверждает адекватность модели. Однако выявлена критическая аномалия на звене P1028282: фактический расход (150.00) почти в два раза превышает расчетный (73.30), что требует детального анализа исходных данных или проверки датчиков. Сопутствующий анализ выбранного участка (400 мм) подтверждает работу системы в режиме ночного минимума с крайне низкими скоростями потока.

