Данный скриншот представляет собой журнал расчета (Calculation Log) гидравлической модели, содержащий список критических предупреждений (ВНИМАНИЕ), возникших в процессе моделирования. В правой панели отображаются результаты расчета для выбранного участка трубопровода. Несмотря на статус «Расчет закончен», журнал фиксирует серьезные гидравлические аномалии, которые делают результаты расчета в ночной период некорректными.

1. Анализ критических ошибок гидравлического расчета (Журнал)
Журнал содержит последовательность повторяющихся ошибок, возникших в начале расчетного периода (0:00–0:02):

«Отрицательное давление в 0:00:00 час» и «в 0:02:00 час»: Это критическая гидравлическая ошибка. Отрицательное абсолютное давление физически невозможно в реальной системе водоснабжения (вода не может «растягиваться»). Это указывает на разрыв потока, кавитацию или, что чаще всего в моделях, на ошибки в топологии, высотных отметках или граничных условиях (например, неверно заданная высота узла или отсутствие источника).

«Узел 1038986 отсоединен в 0:00:00 час» (и аналогично для узлов 1058272, 1047640): Эти узлы оказались изолированными от остальной сети. Они не получают воду, что и приводит к падению давления до отрицательных значений.

«Сеть несвязная из-за Трубы 1038976»: Это корневая причина всех последующих ошибок. Труба 1038976 разрывает гидравлическую связь между частями сети. Вероятно, она закрыта, имеет нулевой диаметр или ошибочно не подключена к узлам, что изолирует целый сегмент системы.

«Достигнут максимум попыток в 0:01:00 час. Возможна нестабильность»: Итерационный процесс гидравлического решателя не сошелся. Это прямое следствие «несвязной сети» и «отрицательного давления» — алгоритм не может найти баланс расходов и напоров в разорванной системе.

2. Параметры выбранного участка трубопровода (Труба ID: 1044128)
В правой панели свойств отображаются результаты расчета для выбранного участка магистрали (диаметр 400 мм, длина 2964.17 м) на момент 2:59:00:

Поток, м3/час: 78.1.

Скорость, м/с: 0.17 (критически низкая для трубы 400 мм).

Потери напора, м/км: 0.23 (минимальные).

Расчетное состояние: Открыта.
Этот участок не является причиной ошибок, но иллюстрирует работу сети в режиме ночного минимума (низкие скорости, минимальные потери).

3. Инженерный вывод и рекомендации
Модель формально завершила расчет, но результаты содержат грубые гидравлические ошибки. Наличие «несвязной сети» и «отрицательного давления» делает невозможным корректный анализ ночного режима работы системы.
Рекомендации по устранению:

Проверить состояние и подключение Трубы 1038976 (вероятная причина разрыва сети).

Проверить высотные отметки и граничные условия для узлов 1038986, 1058272, 1047640 (причина отрицательного давления).

Устранить разрыв сети, после чего повторить гидравлический расчет для достижения сходимости.

4. Контекстные параметры
Статус: «Расчет закончен» (зеленый индикатор), но с критическими предупреждениями.

Временной срез: 26.05.2022 2:59:00 (ночь).

Масштаб: 1:2347.

Активная вкладка: «Журнал расчета х» — инструмент для диагностики ошибок гидравлического моделирования.

Вывод: Снимок демонстрирует журнал гидравлического расчета с критическими ошибками. Ключевые проблемы: «несвязная сеть» из-за трубы 1038976, что привело к отсоединению узлов (1038986, 1058272, 1047640) и возникновению отрицательного давления в 0:00 и 0:02 часа. Это вызвало нестабильность итерационного процесса (достигнут максимум попыток). Несмотря на формальное завершение расчета, результаты в ночной период некорректны и требуют исправления топологии и граничных условий. Выбранный участок (400 мм) показывает нормальные для ночного времени параметры (скорость 0.17 м/с, потери 0.23 м/км).

