Данный скриншот представляет собой фрагмент гидравлической модели системы водоснабжения в масштабе 1:4056. Визуализация выполнена на абстрактном фоне (без картографической подложки). Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:55:00 (вечерний пик водопотребления). В правой панели отображаются полные результаты расчета для выбранного узла.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1046546, слой «Узел»):

Геометрия: Высотная отметка, м: 100.678 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление для потребителей).

Результаты расчета:

Потребление, м3/час (заданное): 0.0000.

Расчетное потребление, м3/час: 0.00. Фактический водоразбор в узле отсутствует.

Расчетное давление, м: 15.1. Фактическое давление в узле.

Расчетный избыток, м: 5.1. Превышение фактического давления над требуемым (15.1 - 10 = 5.1).

Расчетный напор, м: 115.7. Полный гидродинамический напор (100.678 + 15.1 ≈ 115.7).

2. Топология и структура сети
Магистральные и распределительные трубопроводы: На схеме доминируют толстые красные линии, образующие транзитные магистрали и крупные распределительные контуры. Это сети высокого давления, обеспечивающие транспорт воды между районами.

Внутриквартальные сети (синий цвет): Тонкие линии, образующие тупиковые ответвления (древовидная структура). Выбранный узел (синий квадрат) находится на таком ответвлении.

Узлы (зеленые кружки): Множество узлов равномерно распределено по сети. Рядом с ними указаны числа (99, 100, 101, 102, 103, 104, 105, 106), которые, судя по совпадению с высотной отметкой выбранного узла (100.678), являются геодезическими высотами этих узлов.

Контрольные точки давления: На схеме присутствуют текстовые метки «Ургенч-Гурлен давление 12» и «Ургенч давление 23». Эти значения (12 и 23 метра водного столба) обозначают фактическое или заданное давление в ключевых узлах сети.

3. Инженерный вывод (Оценка режима)
Наблюдается нормальный режим работы с небольшим избыточным давлением в период вечернего пика.

Время среза — 18:55. Согласно графику суточного баланса (снимки 27 и 32), это период вечернего пика водопотребления, когда расход в сети максимален, а давление падает.

Несмотря на пиковый период, выбранный узел обеспечен давлением 15.1 м, что на 5.1 м превышает требуемое (10 м). Это говорит о достаточной пропускной способности подводящих трубопроводов.

Соседние контрольные точки показывают давление 12 и 23 м. Давление 12 м является низким (близким к минимально допустимому), что может указывать на «узкое место» в сети в этом районе в часы пик.

Отсутствие водоразбора в самом узле (0.00 м³/ч) при наличии давления 15.1 м означает, что узел является транзитным или резервным.

4. Контекстные параметры
Статус: «Расчет закончен» (зеленый индикатор). Время расчета: 0:07:45.

Временной срез: 26.05.2022 18:55:00.

Масштаб: 1:4056 (обзорный уровень для городских сетей).

Подложка: Отсутствует. Модель отображается в «чистом» виде для анализа расчетных параметров.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для городской распределительной сети в вечерний пик водопотребления (18:55). Выбранный узел (ID 1046546) находится в стабильном режиме с положительным избытком давления (5.1 м). Расчетный напор (115.7 м) корректно учитывает геодезическую высоту (100.678 м) и давление (15.1 м). На карте отображаются геодезические высоты узлов (числа 99-106) и контрольные значения давления в ключевых точках (12 и 23 м). Модель позволяет одновременно анализировать как локальные параметры узла, так и общую картину распределения напоров в сети.

