Данный скриншот представляет собой визуализацию карты распределения давлений в городской распределительной сети. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:55:00 (вечерний пик водопотребления). Масштаб: 1:8411. В правой панели отображаются результаты расчета для выбранного участка трубопровода.

1. Режим визуализации и общая картина давлений
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Давление». Легенда «Узел: Расчетное давление, м» задает цветовую шкалу от 1.00 (темно-синий) до 65.00 (красный).

Текущее состояние сети: Практически все узлы на карте окрашены в темно-синий цвет, что соответствует диапазону давлений 1.00–10.00 м. Это свидетельствует о повсеместном падении давления в сети, что абсолютно логично для вечернего пика водопотребления (18:55), когда разбор воды максимален.

Контрольные точки давления: На схеме присутствуют текстовые метки, указывающие на критические узлы:

«Ургенч-Гурлен давление 1»: 12 м (светло-синяя зона, близко к минимально допустимому).

«Ургенч давление 1»: 23 м (голубая зона, нормальный показатель для пика).

«Выход на НС в Гурлен»: 185.16 - 168.00 (выделено красным, вероятно, перепад высот или давлений).

«Вход НС Ургенч»: 69.99 & 759.00 и «Выход НС Ургенч»: 2492.00. Большие значения (759, 2492) с высокой вероятностью являются геодезическими высотами, а не давлениями.

2. Параметры выбранного участка трубопровода (Труба ID: 1045329)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба»):

Физические параметры:

Длина, м: 235.51.

Диаметр, мм: 600. Это распределительная магистраль крупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета:

Поток, м3/час: 165.1. Транзитный расход.

Скорость, м/с: 0.16. Критически низкая скорость для трубы 600 мм. Это указывает на значительный запас пропускной способности трубы относительно текущего водопотребления.

Потери напора, м/км: 0.13. Минимальные потери на трение, прямо коррелирующие с низкой скоростью.

Уклон, м/км: 0.01.

Потеря энергии KW: 0.06.

3. Инженерный вывод
На момент вечернего пика (18:55) городская сеть работает в режиме низкого давления (преобладание темно-синих узлов). Давление в контрольных точках «Ургенч» и «Ургенч-Гурлен» составляет 12 и 23 метра, что находится на границе или ниже нормативных требований (обычно 10-15 м для многоэтажной застройки).

Выбранный участок магистрали (600 мм) транспортирует 165.1 м³/ч с крайне низкой скоростью (0.16 м/с), что может свидетельствовать о том, что данная труба в текущий момент работает как транзитная или резервная, либо вода перераспределена на другие, более востребованные направления.

Вывод: Снимок демонстрирует карту распределения давлений в городской сети в период вечернего пика. Ключевая особенность — повсеместное низкое давление (темно-синий цвет, 1–10 м) с локальными зонами 12–23 м в контрольных точках. Выбранный участок магистрали (диаметр 600 мм) работает с аномально низкой скоростью потока (0.16 м/с) при расходе 165.1 м³/ч, что указывает на значительный запас пропускной способности. Модель позволяет наглядно оценить гидравлический режим сети в часы максимального разбора.

