Данный скриншот представляет собой обзорную визуализацию карты распределения давлений в гидравлической сети Хорезмской области в масштабе 1:89993. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:55:00 (вечерний пик водопотребления). В правой панели отображаются результаты расчета для выбранного узла.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1041211, слой «Узел», примечание «Кошкупырский район 1»):

Геометрия: Высотная отметка, м: 99.622 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление для потребителей).

Результаты расчета (Критическая аномалия):

Потребление, м3/час (заданное): 0.250.

Расчетное потребление, м3/час: 0.05. Фактический водоразбор (резко упал из-за отсутствия давления).

Расчетное давление, м: 0.2. Фактическое давление в узле (почти ноль).

Расчетный избыток, м: -9.8. Критический дефицит напора (0.2 - 10 = -9.8).

Расчетный напор, м: 99.9. Полный гидродинамический напор (99.622 + 0.2 ≈ 99.9).

Коэф. потребления: 1.00.

2. Режим визуализации и общая картина давлений (Карта)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Давление». Легенда «Узел: Расчетное давление, м» задает цветовую шкалу от 1.00 (темно-синий) до 65.00 (красный).

Текущее состояние сети: Подавляющее большинство узлов на карте окрашены в темно-синий цвет, что соответствует диапазону давлений 1.00–10.00 м. Это свидетельствует о повсеместном дефиците напора в сети, что характерно для вечернего пика (18:55), когда разбор воды максимален, и насосные станции не справляются с поддержанием давления.

Локальные зоны: В верхней правой части кадра (район ВНС Кумрабад, Хивинский водовод) наблюдается скопление узлов с более высоким давлением (светло-голубые и бирюзовые точки, 10.00–25.00 м), что указывает на гидравлическую близость к источнику питания.

3. Ключевые гидравлические объекты и данные на карте
На схеме присутствуют метки насосных станций (ВНС) и водоводов с расчетными параметрами. Формат Xp ~ Y или Xp < Y обозначает давление (p) и, вероятно, геодезическую отметку или требуемый напор:

«ВНС Кумрабад»: 14.5p ~ 15.00.

«ВНС Рават 2 / ВНС Рават 1»: 30.0p ~ 30.00.

«Кошкупырский водовод»: 54.3p < 107.00 и 59.6p < 250.00.

«ВНС Коромон»: 6.5p ~ 5.00 (низкое давление).

«Хивинский водовод 2»: 487.5p < 450.00 и 895.9p < 970.00.

«Ургенч Кошкупир район 1»: 153.7p < 346.00.

«ВНС Чаккакол» (верхний правый угол): 485.1p < 1635.00.

4. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:55:00 (вечерний пик).

Гидравлическая логика: В период максимального водоразбора (18:55) система испытывает критический дефицит давления. Выбранный узел (ID 1041211) практически не получает воду (давление 0.2 м, дефицит -9.8 м). Потребители в этом районе (Кошкупырский район 1) остаются без нормального водоснабжения. Система работает на пределе своих возможностей, о чем свидетельствуют низкие давления на большинстве узлов (темно-синий цвет) и падение давления на насосных станциях (ВНС Коромон — 6.5 м).

5. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:89993 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения давлений.

Вывод для обучения: Снимок демонстрирует карту распределения давлений в региональной сети в период вечернего пика (18:55). Ключевая особенность — повсеместный критический дефицит напора (преобладание темно-синих узлов, 1–10 м). Выбранный узел (ID 1041211, Кошкупырский район 1) находится в аварийном состоянии: расчетное давление 0.2 м при требуемом 10 м (дефицит -9.8 м), что означает практически полное отсутствие водоснабжения. На карте отображены расчетные параметры насосных станций и водоводов (ВНС Кумрабад, ВНС Рават, Хивинский водовод и др.). Модель наглядно иллюстрирует неспособность системы обеспечить нормативное давление в часы максимального разбора.

