Данный скриншот представляет собой обзорную визуализацию карты распределения давлений в гидравлической сети Хорезмской области в масштабе 1:66858. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:55:00 (вечерний пик водопотребления). В правой панели отображаются результаты расчета для выбранного узла.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1041211, слой «Узел», примечание «Кошкупирский район 1»):

Геометрия: Высотная отметка, м: 99.622 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление для потребителей).

Результаты расчета (Критическая аномалия):

Потребление, м3/час (заданное): 0.250.

Расчетное потребление, м3/час: 0.05. Фактический водоразбор (резко упал из-за отсутствия давления).

Расчетное давление, м: 0.2. Фактическое давление в узле (почти ноль).

Расчетный избыток, м: -9.8. Критический дефицит напора (0.2 - 10 = -9.8).

Расчетный напор, м: 99.9. Полный гидродинамический напор (99.622 + 0.2 ≈ 99.9).

Коэф. потребления: 1.00.

2. Режим визуализации и общая картина давлений (Карта)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Давление». Легенда «Узел: Расчетное давление, м» задает цветовую шкалу от 1.00 (темно-синий) до 65.00 (красный).

Текущее состояние сети: Подавляющее большинство узлов на карте окрашены в темно-синий цвет, что соответствует диапазону давлений 1.00–10.00 м. Это свидетельствует о повсеместном дефиците напора в сети, что характерно для вечернего пика (18:55), когда разбор воды максимален, и насосные станции не справляются с поддержанием давления.

Локальные зоны: В верхней правой части кадра (район ВНС Кумрабад, Хивинский водовод) наблюдается скопление узлов с более высоким давлением (светло-голубые и бирюзовые точки, 10.00–25.00 м), что указывает на гидравлическую близость к источнику питания.

3. Ключевые гидравлические объекты и данные на карте
На схеме присутствует множество меток с названиями объектов и расчетными параметрами. Формат X p ~ Y или X p < Y обозначает давление (p) и, вероятно, геодезическую отметку или требуемый напор:

Насосные станции (ВНС):

«ВНС Кушкупір»: 0.0p < 709.00 (критически низкое давление).

«ВНС Монак»: 15.0p ~ 15.00.

«ВНС Бободекхан 2»: 33.9p ~ 34.00.

«ВНС Маденият»: 0.0p < 94.50.

«ВНС Коромон»: 6.5p ~ 5.00.

Водоводы и районы:

«Хивинский водовод 2»: 900.8p ~ 986.00 (высокие значения, вероятно, указывают на геодезические высоты или полный напор).

«Центр Янгибазар»: 245.7p ~ 232.00.

«Ургенч Кошкупир район 1»: 153.7p < 346.00.

4. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:55:00 (вечерний пик).

Гидравлическая логика: В период максимального водоразбора (18:55) система испытывает критический дефицит давления. Выбранный узел (ID 1041211, Кошкупирский район 1) практически не получает воду: расчетное давление 0.2 м при требуемом 10 м (дефицит -9.8 м). Потребители в этом районе остаются без нормального водоснабжения. Система работает на пределе своих возможностей, о чем свидетельствуют низкие давления на большинстве узлов (темно-синий цвет) и падение давления на насосных станциях (ВНС Кушкупір — 0.0p).

5. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:66858 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения давлений.

Вывод: Снимок демонстрирует карту распределения давлений в региональной сети в период вечернего пика (18:55). Ключевая особенность — повсеместный критический дефицит напора (преобладание темно-синих узлов, 1–10 м). Выбранный узел (ID 1041211, Кошкупирский район 1) находится в аварийном состоянии: расчетное давление 0.2 м при требуемом 10 м (дефицит -9.8 м), что означает практически полное отсутствие водоснабжения. На карте отображены расчетные параметры множества насосных станций и водоводов (ВНС Кушкупір, ВНС Монак, Хивинский водовод и др.). Модель наглядно иллюстрирует неспособность системы обеспечить нормативное давление в часы максимального разбора.

