Данный скриншот представляет собой визуализацию карты распределения давлений в гидравлической сети в масштабе 1:74994. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:17:00 (утренний период, начало пика водопотребления). В правой панели отображаются результаты расчета для выбранного узла.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1048062, слой «Узел», примечание «Янгибарыкский район»):

Геометрия: Высотная отметка, м: 98.584 (геодезическая высота узла).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление для потребителей). Потребление, м3/час (заданное): 2.352.

Результаты расчета (Аномалия с избытком):

Расчетное потребление, м3/час: 2.35. Фактический водоразбор (соответствует заданному).

Расчетное давление, м: 60.1. Фактическое давление в узле (очень высокое).

Расчетный избыток, м: 50.1. Критический избыток напора (60.1 - 10 = 50.1).

Расчетный напор, м: 156.7. Полный гидродинамический напор.

Коэф. потребления: 1.00.

2. Режим визуализации и общая картина давлений (Карта)
Активный слой: В левой панели («Отслеживание с узлами») выбрана опция «Давление». Легенда «Узел: Расчетное давление, м» задает цветовую шкалу от 1.00 (темно-синий) до 65.00 (красный).

Текущее состояние сети: На карте преобладают красные, оранжевые и бирюзовые узлы, что соответствует диапазонам давлений 25.00–65.00 м, 10.00–25.00 м и выше. Это кардинально отличается от вечерних снимков (18:55, 20:28), где преобладал темно-синий цвет (дефицит).

Инженерный вывод по карте: В утренние часы (9:17) система работает с избыточным давлением. Насосные станции подают воду с высоким напором, а разбор воды потребителями еще не достиг максимума, что приводит к «запиранию» сети и росту давления. Локальные зоны с бирюзовым цветом (10–25 м) могут указывать на участки, где установлены регуляторы давления, или на удаленные тупиковые зоны.

3. Ключевые гидравлические объекты и данные на карте
На схеме присутствуют метки с названиями объектов и расчетными параметрами:

«Выход Янгибарык»: крупный узел в верхней части кадра.

«Центр Янгибарык»: узел с меткой «2.5p ~ 8.80». Это указывает на локальное низкое давление (2.5 м) при требуемом 8.80 м (возможно, здесь установлен регулятор давления, гасящий избыточный напор).

«Перовск», «Ургенч»: населенные пункты в зоне охвата.

Множество узлов (красные и оранжевые точки) указывают на повсеместное высокое давление в магистральных линиях.

4. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:17:00 (утренний пик).

Гидравлическая логика: В период начала максимального водоразбора (9:17) система испытывает критический избыток давления. Выбранный узел (ID 1048062) имеет расчетное давление 60.1 м при требуемом 10 м (избыток 50.1 м). Это создает угрозу гидравлических ударов и повышенного износа арматуры. Потребители в этом районе получают воду под чрезмерно высоким давлением.

5. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:74994 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения давлений.

Вывод: Снимок демонстрирует карту распределения давлений в сети в утренний период (9:17). Ключевая особенность — повсеместный критический избыток напора (преобладание красных и оранжевых узлов, 25–65 м). Выбранный узел (ID 1048062, Янгибарыкский район) находится в аварийном состоянии по давлению: расчетное давление 60.1 м при требуемом 10 м (избыток 50.1 м). Это означает, что потребители получают воду под давлением, превышающим норму в 6 раз. На карте отображена метка «Центр Янгибарык» с локальным низким давлением (2.5p ~ 8.80), что может свидетельствовать о работе регуляторов давления на подводящих участках. Модель наглядно иллюстрирует проблему переизбыточного давления в утренние часы, требующую настройки насосного оборудования или установки редукторов.

