Данный скриншот представляет собой визуализацию карты распределения требуемого давления в городской гидравлической сети в масштабе 1:25115. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 19:36:00 (вечерний пик водопотребления). В правой панели отображаются результаты расчета для выбранного участка магистрального трубопровода.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1043478). Это крупный магистральный участок:

Физические параметры:

Длина, м: 240.86.

Диаметр, мм: 1000. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (на момент 19:36):

Поток, м3/час: 761.4. Высокий транзитный расход.

Скорость, м/с: 0.27. Низкая скорость для трубы такого диаметра, что указывает на значительный запас пропускной способности (или недогруженность магистрали в данный момент).

Потери напора, м/км: 0.18. Минимальные удельные потери на трение.

Уклон, м/км: 0.01.

Потеря энергии KW: 0.38.

2. Режим визуализации и анализ карты (Требуемое давление)
Активный слой: В левой панели («По умолчанию») выбрана опция «Требуемое давление». Легенда «Узел: Требуемое давление, м» задает цветовую шкалу от 10.00 (синий) до 42.00 (черный).

Важное отличие: В отличие от предыдущих снимков (где отображалось расчетное, то есть фактическое давление), данная карта показывает нормативные требования потребителей к напору.

Текущее состояние сети (Профиль потребления):

Зеленые узлы (22.00–26.00 м): Преобладают на большей части карты. Это стандартные жилые районы, требующие около 2.2–2.6 атмосфер для нормального водоснабжения.

Оранжевые и красные узлы (34.00–38.00 м): Рассредоточены по центру и правой части. Указывают на районы с повышенными требованиями к давлению (вероятно, многоэтажная застройка).

Крупные черные узлы (42.00 м и выше): Единичные, но крупные объекты в центре. Это критические потребители (например, высотные здания или промышленные объекты), требующие максимального напора.

Размер узлов: Размер кружков на карте, вероятно, пропорционален расчетному расходу (водопотреблению) в данном узле, что позволяет визуально оценить нагрузку на сеть.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 19:36:00 (вечерний пик).

Гидравлическая логика: На основе данных предыдущих снимков (53, 54, 55) мы знаем, что в 19:36 система испытывает критический дефицит расчетного давления (темно-синие узлы, 0.0–10.0 м). Текущий снимок объясняет причину этого кризиса: система сталкивается с разнородным профилем требований.

Пока насосные станции пытаются обеспечить 42 метра давления для черных узлов в центре, у них не хватает ресурсов для поддержания даже 22 метров в удаленных зеленых зонах.

Выбранная магистраль (1000 мм) транспортирует 761.4 м³/ч с низкой скоростью (0.27 м/с), что может свидетельствовать о том, что поток перераспределяется на другие, более нагруженные направления, либо магистраль работает в режиме транзита в обход проблемных зон.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:25115 (обзорный уровень для городских сетей).

Активная вкладка: «Карта» с включенным режимом отображения требуемого давления.

Вывод: Снимок демонстрирует карту распределения требуемого давления в городской сети в период вечернего пика (19:36). Ключевая особенность — разнородность требований потребителей: от 22–26 м (зеленые жилые зоны) до 42+ м (черные критические узлы в центре). Выбранный участок магистрали (диаметр 1000 мм) работает с низкой скоростью потока (0.27 м/с) при расходе 761.4 м³/ч, что указывает на его транзитную роль. Сопоставление этой карты с предыдущими результатами расчета подтверждает, что система не справляется с обеспечением требуемых напоров в часы пик, что приводит к повсеместному дефициту воды у потребителей.

