Данный скриншот представляет собой визуализацию карты распределения высотных отметок (рельефа) для региональной гидравлической сети в масштабе 1:386955. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 11:33:00 (межпиковый период, дневной спад водопотребления). В правой панели отображаются результаты расчета для выбранного узла.

1. Режим визуализации и анализ рельефа (Карта)
Активный слой: В левой панели выбрана опция «Высота». Легенда «Узел: высотная отметка, м» задает цветовую шкалу от 57.00 (темно-синий) до 101.51 (красный).

Текущее состояние сети (Топография): Наблюдается резкий градиент высот с запада на восток:

Западная часть кадра (синие, голубые, зеленые узлы, 57.00–89.86 м): Низменные участки. Это зона потенциально высокого статического давления, где могут потребоваться гасители напора.

Центральная часть (желтые узлы, 89.86–97.81 м): Переходная зона средних высот.

Восточная часть (оранжевые и красные узлы, 97.81–101.51 м): Наиболее возвышенная часть моделируемого района. Для подачи воды в эти зоны (например, в район Ургенча) требуется создание повышенного напора насосными станциями.

Топология сети: Наблюдается кластерная, преимущественно древовидная структура сети. Узлы сгруппированы в отдельные массивы (вероятно, населенные пункты), соединенные протяженными магистральными линиями (синие трубы). Высокая плотность узлов (красные точки) наблюдается в правой части (высокогорье).

2. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1047625, слой «Узел», примечание «Район Ургенчский»):

Геометрия: Высотная отметка, м: 100.7003 (максимальная высота в модели, красная зона).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час: 1.266.

Результаты расчета:

Расчетное давление, м: 13.8. Фактическое давление в узле.

Расчетный избыток, м: 3.8. Превышение фактического давления над требуемым (13.8 - 10 = 3.8).

Расчетный напор, м: 114.5. Полный гидродинамический напор (100.7 + 13.8 ≈ 114.5).

Расчетное потребление, м3/час: 1.27. Фактический водоразбор (соответствует заданному).

Коэф. потребления: 1.00.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 11:33:00 (дневной спад).

Гидравлическая логика: В середине дня водопотребление в сети снижено. Выбранный узел находится в наиболее высокогорной части сети (высота 100.7 м), однако гидравлический режим здесь стабилен: фактическое давление (13.8 м) превышает требуемое (10 м) на 3.8 м.

Оценка режима: Несмотря на значительную геодезическую высоту, насосные станции обеспечивают достаточный напор. Небольшой избыток (3.8 м) не является критичным и не требует установки регулятора давления. Отсутствие дефицита напора в дневные часы на самой высокой точке говорит о хорошем запасе мощности насосного оборудования.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:386955 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения высотных отметок.

Вывод: Снимок демонстрирует карту распределения высотных отметок в региональной сети в межпиковый период (11:33). Ключевая особенность — резкий градиент рельефа (от 57 м на западе до 101.5 м на востоке). Выбранный узел (ID 1047625) находится в самой высокой точке модели (100.7 м), но при этом обеспечен достаточным давлением (13.8 м) с небольшим избытком (3.8 м). Модель наглядно иллюстрирует важность учета геодезических высот при гидравлическом расчете: для подачи воды в верхние зоны (красные узлы) требуется значительно больший напор насосов, чем для нижних (синие узлы). Отсутствие дефицита на максимальной высоте в дневные часы указывает на корректную работу системы в данный момент.

