Данный скриншот представляет собой визуализацию карты распределения начального состояния (слой «Начальное состояние») для региональной гидравлической сети Хорезмской области в масштабе 1:107992. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 11:33:00 (межпиковый период, дневной спад водопотребления). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критическую гидравлическую аномалию.

1. Параметры выбранного узла (Критическая аномалия)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1038133, слой «Узел», название «1394», зона «Ургенчский район»):

Геометрия: Высотная отметка, м: 106.05 (геодезическая высота узла, одна из самых высоких в модели).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление для потребителей). Потребление, м3/час: 22.5.

Результаты расчета (Аварийное состояние):

Расчетное давление, м: -0.7. Отрицательное давление — физически невозможное явление в реальной системе водоснабжения (вода не может «растягиваться»). Это означает разрыв потока, кавитацию или полное отсутствие воды в трубопроводе.

Расчетный избыток, м: -10.7. Критический дефицит напора (-0.7 - 10 = -10.7).

Расчетный напор, м: 105.4. Полный гидродинамический напор (106.05 + (-0.7) ≈ 105.4). Пьезометрическая линия находится ниже уровня земли.

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты
Активный слой: В левой панели выбрана опция «Начальное состояние». Легенда «Труба Начальное состояние» задает цветовую шкалу от 2.00 (темно-синий) до 49.00 (красный). На карте отображаются узлы, окрашенные по этому параметру, однако ключевые выводы делаются по расчетным данным в правой панели.

Ключевые гидравлические объекты и данные на карте:

«Богатский водовод»: 924.5p < 1262.00 (указывает на высокий напор/отметку в магистральном водоводе).

«Хазарасп-Богат»: 1496.9p < 1697.00.

«Вход Хазарасп»: 215.0p < 310.00.

«Мухомон 1, 2»: 0.0p < 45.00 (полное отсутствие давления).

«Навбахор 1, 2»: 1.5p < 4.20 (давление близко к нулю).

Топология сети: Наблюдается протяженная древовидная (радиально-тупиковая) сеть с магистральными водоводами (синие линии) и локальными распределительными участками.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 11:33:00 (дневной спад).

Гидравлическая логика: В середине дня (после утреннего пика) система должна работать в стабильном режиме. Однако выбранный узел (ID 1038133) находится в аварийном состоянии: расчетное давление -0.7 м при требуемом 10 м. Узел расположен на высокой отметке (106.05 м), и существующего напора насосных станций катастрофически не хватает для подъема воды на эту высоту.

Сопутствующие проблемы: На карте видны другие узлы с критически низким давлением: «Мухомон 1, 2» (0.0p) и «Навбахор 1, 2» (1.5p). Это подтверждает, что проблема носит зональный характер: удаленные и высокорасположенные потребители полностью лишены водоснабжения. Отрицательное давление указывает на то, что в трубопроводе образовался вакуум или произошел разрыв потока.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:107992 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения «Начальное состояние».

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для региональной сети в межпиковый период (11:33), выявившие критическую аномалию. Выбранный узел (ID 1038133) находится на высокой геодезической отметке (106.05 м) и испытывает отрицательное расчетное давление (-0.7 м) при требуемом 10 м (дефицит -10.7 м). Это означает полное отсутствие водоснабжения и разрыв потока. На карте также видны другие узлы с нулевым давлением («Мухомон 1, 2»). Модель наглядно иллюстрирует неспособность системы обеспечить подачу воды на верхние отметки рельефа, что требует установки дополнительных повысительных насосов или пересмотра режимов работы магистральных водоводов («Богатский водовод», «Хазарасп-Богат»).

