Данный скриншот представляет собой обзорную визуализацию карты распределения потоков и требуемых давлений для региональной гидравлической сети Хорезмской области в масштабе 1:186610. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 18:12:00 (начало вечернего пика водопотребления). В правой панели отображаются результаты расчета для выбранного магистрального участка трубопровода.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1047083, название 000F000069C):

Физические параметры:

Длина, м: 2549.31 (протяженный транзитный участок).

Диаметр, мм: 1000. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (на момент 18:12):

Поток, м3/час: 459.2. Умеренный транзитный расход для трубы такого диаметра.

Скорость, м/с: 0.16. Критически низкая скорость. Для трубопровода 1000 мм это экстремально низкий показатель (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 15%, что указывает на колоссальный запас пропускной способности или транзитный режим работы.

Потери напора, м/км: 0.07. Минимальные удельные потери на трение, прямо коррелирующие с низкой скоростью.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.09.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны слои «Труба Поток, м3/час» (шкала 0–2000) и «Узел Требуемое давление, м» (шкала 1.00–65.00).

Трубы окрашены в цвета, соответствующие потоку: красные/оранжевые линии — высокие транзитные потоки (1000–2000 м³/ч), зеленые — средние, синие — низкие.

Узлы окрашены по требуемому давлению: преобладают голубые и синие точки (1.00–10.00 м), что характерно для сельской или малоэтажной застройки. Встречаются зеленые и желтые узлы (22.00–38.00 м), указывающие на локальные объекты с повышенными требованиями.

Топология сети: Наблюдается протяженная древовидная (радиально-тупиковая) сеть с магистральными водоводами (толстые линии) и локальными распределительными участками.

3. Ключевые гидравлические объекты и данные на карте (метки)
На схеме присутствует множество меток с названиями объектов и расчетными параметрами (формат X p < Y или X p ~ Y, где p — давление в метрах, Y — вероятно, полный напор или геодезическая отметка):

«Вход Хонка»: 113.9p < 650.00.

«Дустлик»: 14.0p ~ 14.00 (стабильное давление).

«Богат-Хонка»: 490.0p ~ 491.00 (высокие значения, вероятно, полный напор).

«Богат-Янгиарык»: 1.6p ~ 1.50 (низкое давление).

«Миришкор 1»: 69.9p < 122.00 и 0.5p < 2.20 (критически низкое давление на одном из узлов).

«Найман»: 2.5p ~ 2.50 (низкое давление).

«Навбахор 1»: 0.9p < 4.20 (давление близко к нулю).

«Хазарасп»: 106.1p < 1262.00.

«Хазарасп-Богат»: 1661.0p ~ 1697.00.

«Вход Хазарасп»: 167.2p < 310.00.

4. Инженерный вывод и контекст времени
Время среза: 26.05.2022 18:12:00 (начало вечернего пика).

Гидравлическая логика: Выбранный магистральный водовод (диаметр 1000 мм) транспортирует 459.2 м³/ч с крайне низкой скоростью (0.16 м/с) и минимальными потерями напора (0.07 м/км). Это классическая картина транзитного режима, когда вода перекачивается между крупными узлами без интенсивного разбора на локальных участках.

Проблемные зоны: На карте видны узлы с критически низким давлением (например, «Навбахор 1» — 0.9p, «Миришкор 1» — 0.5p). Это указывает на то, что в начале вечернего пика удаленные или высокорасположенные потребители уже испытывают дефицит напора, в то время как магистральные водоводы работают с недогрузкой.

5. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:186610 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потоков и требуемых давлений.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для региональной сети в начале вечернего пика (18:12). Ключевая особенность — аномально низкая скорость потока (0.16 м/с) на магистральном водоводе диаметром 1000 мм при расходе 459.2 м³/ч, что указывает на его транзитную роль и недогруженность. На карте выявлены узлы с критически низким давлением («Навбахор 1», «Миришкор 1»), что свидетельствует о начале формирования зон гидравлического дефицита. Модель наглядно иллюстрирует неравномерность распределения потоков и давлений в региональной системе водоснабжения.

