Данный скриншот представляет собой визуализацию карты распределения расчетного потребления для региональной гидравлической сети в масштабе 1:155508. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 21:30:00 (поздний вечер, период спада водопотребления после вечернего пика). В правой панели отображаются результаты расчета для выбранного протяженного магистрального участка трубопровода.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1047196, название 000F0000674B):

Физические параметры:

Длина, м: 2918.01 (протяженный транзитный участок).

Диаметр, мм: 1200. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (на момент 21:30):

Поток, м3/час: 1431.8. Значительный транзитный расход.

Скорость, м/с: 0.35. Низкая скорость для трубопровода такого диаметра (проектная оптимальная скорость обычно 1.0–1.5 м/с). Труба загружена примерно на 25–30%, что указывает на колоссальный запас пропускной способности или работу в режиме транзита.

Потери напора, м/км: 0.24. Минимальные удельные потери на трение, прямо коррелирующие с низкой скоростью.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.95.

2. Режим визуализации и анализ карты (Потребление)
Активный слой: В левой панели («По умолчанию») выбрана опция «Потребление». Легенда «Узел: Расчетное потребление, м3/час» задает цветовую шкалу от 0.05 (темно-синий) до 10.00 (красный).

Общая картина потребления (Аномалия на фоне застоя): В 21:30 вечерний пик завершен, и общий водоразбор в сети снизился. На карте наблюдается резкая неравномерность:

Серые узлы: Значительное количество узлов окрашены в серый цвет. Это означает нулевое потребление (отсутствие водоразбора) в данных точках на момент расчета. Эти узлы могут быть транзитными или отключенными потребителями.

Темно-синие и голубые узлы (0.05–0.50 м³/ч): Доминируют на периферии и в спальных районах. Стандартные жилые дома с минимальным ночным разбором.

Зеленые, желтые и красные узлы (1.00–10.00+ м³/ч): Формируют кластеры в центральной и южной частях кадра. Указывают на многоквартирные дома или объекты с вечерней активностью (промышленные объекты, водозаборы).

Топология сети: Наблюдается кластерная, древовидная (радиально-тупиковая) сеть. Плотные группы узлов (населенные пункты) соединены протяженными магистральными линиями (черные и синие трубы). Кольцевые участки минимальны.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 21:30:00 (поздний вечер).

Гидравлическая логика: В 21:30 вечерний пик водопотребления (18:00–20:00) уже завершен. Выбранный магистральный водовод (диаметр 1200 мм) транспортирует 1431.8 м³/ч с низкой скоростью (0.35 м/с) и минимальными потерями напора (0.24 м/км). Это классическая картина транзитного режима в межпиковый период, когда вода перекачивается между крупными узлами без интенсивного локального разбора.

Проблемные зоны: Наличие большого количества серых узлов (нулевое потребление) в совокупности с низкой загрузкой магистрали может свидетельствовать о том, что в данном районе вода либо не распределяется по локальным сетям (отключены потребители), либо транзитный поток следует в другие, более удаленные районы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:155508 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потребления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потребления в поздний вечерний период (21:30). Ключевая особенность — низкая скорость потока (0.35 м/с) на магистральном водоводе диаметром 1200 мм при значительном расходе (1431.8 м³/ч), что указывает на его транзитную роль и недогруженность. Карта потребления выявляет резкую неравномерность водоразбора: на фоне большого количества серых (нулевых) и темно-синих (минимальных) узлов выделяются локальные кластеры с высоким потреблением (желтые и красные точки). Модель наглядно иллюстрирует необходимость анализа транзитных магистралей и выявления зон с отсутствующим водоразбором в ночные часы.

