Данный скриншот представляет собой визуализацию карты распределения расчетного потребления для фрагмента гидравлической сети в масштабе 1:62495. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 21:43:00 (поздний вечер, период глубокого спада водопотребления). В правой панели отображаются результаты расчета для выбранного протяженного участка трубопровода, демонстрирующие полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1064425, название 0001000F5C86):

Физические параметры:

Длина, м: 4541.49 (очень протяженный участок для такого диаметра).

Диаметр, мм: 150. Это внутриквартальная или тупиковая распределительная сеть малого диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия полного застоя):

Поток, м3/час: 0.0. Полное отсутствие расхода.

Скорость, м/с: 0.00. Вода в трубопроводе не движется (стоит на месте).

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок находится в состоянии гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по трубопроводу не транспортируется. В 21:43 (поздний вечер) это может быть связано с полным отсутствием водоразбора у потребителей на данном тупиковом ответвлении.

2. Режим визуализации и анализ карты (Потребление)
Активный слой: В левой панели выбрана опция «Потребление». Легенда «Узел: Расчетное потребление, м3/час» задает цветовую шкалу от 0.05 (темно-синий) до 10.00 (красный).

Общая картина потребления (Резкая неравномерность): На карте наблюдается мозаичное распределение водоразбора:

Серые узлы: Значительное количество узлов окрашены в серый цвет. Это означает нулевое потребление (отсутствие водоразбора) в данных точках на момент расчета. Эти узлы могут быть транзитными, отключенными потребителями или зонами, где вода не разбирается в позднее время.

Темно-синие и голубые узлы (0.05–0.10 м³/ч): Доминируют в кластерах на левом фланге и в нижней части кадра. Стандартные жилые дома с минимальным ночным разбором.

Зеленые и бирюзовые узлы (0.50–1.00 м³/ч): Формируют локальные кластеры в верхней части кадра. Указывают на многоквартирные дома или объекты с вечерней активностью.

Топология сети: Наблюдается кластерная, древовидная (радиально-тупиковая) сеть. Плотные группы узлов соединены протяженными магистральными линиями (черные и синие трубы). Кольцевые участки минимальны. Сеть пролегает вдоль крупного водного объекта (справа).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 21:43:00 (поздний вечер).

Гидравлическая логика: В 21:43 вечерний пик водопотребления (18:00–20:00) уже завершен, и система переходит в режим ночного минимума. Выбранный участок (диаметр 150 мм, длина 4541 м) демонстрирует полный застой: расход 0.0 м³/ч и скорость 0.00 м/с. Это означает, что потребители на данном ответвлении полностью прекратили водоразбор.

Оценка режима: Участок работает в штатном режиме (задвижка открыта), но не задействован в транспортировке воды. Наличие большого количества серых узлов (нулевое потребление) подтверждает, что в данном районе вода в ночные часы не распределяется по локальным сетям, а транзитный поток, вероятно, следует в другие, более удаленные районы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:62495 (обзорный уровень для городских и пригородных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потребления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потребления в поздний вечерний период (21:43). Ключевая особенность — полный гидравлический застой на выбранном участке (диаметр 150 мм, длина 4541 м): расход 0.0 м³/ч, скорость 0.00 м/с, потери 0.00 м/км. Карта потребления выявляет резкую неравномерность водоразбора: на фоне большого количества серых (нулевых) узлов выделяются локальные кластеры с минимальным (синие) и средним (зеленые) потреблением. Модель наглядно иллюстрирует состояние системы в ночные часы, когда отдельные тупиковые ответвления полностью исключаются из активной циркуляции.

