Данный скриншот представляет собой визуализацию карты распределения расчетного потребления для городской гидравлической сети в масштабе 1:12112. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 16:40:00 (дневной период, межпиковое время). В правой панели отображаются результаты расчета для выбранного протяженного участка трубопровода, демонстрирующие полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1058268, название 0001000F5D16):

Физические параметры:

Длина, м: 2403.01 (протяженный участок).

Диаметр, мм: 220. Это распределительная сеть среднего диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия полного застоя):

Поток, м3/час: 0.0. Полное отсутствие расхода.

Скорость, м/с: 0.00. Вода в трубопроводе не движется (стоит на месте).

Потери напора, м/км: 0.00. Отсутствие потерь на трение из-за нулевой скорости.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

Гидравлический вывод: Выбранный участок находится в состоянии гидравлического застоя. Несмотря на то, что задвижка «Открыта», вода по трубопроводу не транспортируется. В 16:40 (дневное время) это может быть связано с полным отсутствием водоразбора у потребителей на данном тупиковом ответвлении.

2. Режим визуализации и анализ карты (Потребление)
Активный слой: В левой панели выбрана опция «Потребление». Легенда «Узел: Расчетное потребление, м3/час» задает цветовую шкалу от 0.05 (темно-синий) до 10.00 (красный).

Общая картина потребления: На карте наблюдается повсеместное отсутствие водоразбора:

Серые узлы: Подавляющее большинство узлов окрашены в серый цвет. Это означает нулевое потребление (отсутствие водоразбора) в данных точках на момент расчета. Сеть представлена в виде регулярной решетки, характерной для квартальной застройки.

Синие и голубые узлы (0.05–0.50 м³/ч): Единичные вкрапления в верхней части кадра. Указывают на незначительный водоразбор у отдельных потребителей.

Топология сети: Наблюдается регулярная (ортогональная) сеть с элементами древовидных (тупиковых) ответвлений. Сеть охватывает городские кварталы. Кольцевые участки присутствуют, но в данном кадре они не задействованы в активной транспортировке воды.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 16:40:00 (дневной период).

Гидравлическая логика: В 16:40 (после дневного спада, но до вечернего пика) система находится в режиме межпикового минимума. Выбранный участок (диаметр 220 мм, длина 2403 м) демонстрирует полный застой: расход 0.0 м³/ч и скорость 0.00 м/с. Это означает, что потребители на данном ответвлении полностью прекратили водоразбор (например, в частном секторе в рабочее время).

Оценка режима: Участок работает в штатном режиме (задвижка открыта), но не задействован в транспортировке воды. Наличие большого количества серых узлов (нулевое потребление) подтверждает, что в данном районе вода в дневные часы не распределяется по локальным сетям, а транзитный поток, вероятно, следует в другие, более удаленные районы или накапливается в резервуарах.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:12112 (обзорный уровень для городских сетей).

Активная вкладка: «Карта» с включенным режимом отображения потребления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потребления в дневной период (16:40). Ключевая особенность — полный гидравлический застой на выбранном участке (диаметр 220 мм, длина 2403 м): расход 0.0 м³/ч, скорость 0.00 м/с, потери 0.00 м/км. Карта потребления выявляет повсеместное отсутствие водоразбора (серые узлы) с единичными вкраплениями минимального потребления (синие узлы). Модель наглядно иллюстрирует состояние системы в межпиковый период, когда отдельные тупиковые ответвления полностью исключаются из активной циркуляции.

