Данный скриншот представляет собой визуализацию карты распределения расчетного потребления для региональной гидравлической сети в масштабе 1:66858. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 16:40:00 (дневной период, межпиковое время, переход к вечернему максимуму). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критический дефицит напора при наличии водоразбора.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1047471, слой «Узел», примечание «Хонкинский район»):

Геометрия: Высотная отметка, м: 105.700 (высокорасположенный узел).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 14.082.

Результаты расчета (Аварийный дефицит):

Расчетное давление, м: 3.0. Фактическое давление в узле.

Расчетный избыток, м: -7.0. Критический дефицит напора (3.0 - 10 = -7.0).

Расчетный напор, м: 108.7. Полный гидродинамический напор (105.700 + 3.0 ≈ 108.7).

Расчетное потребление, м3/час: 8.51. Фактический водоразбор (значительно ниже заданного из-за нехватки давления).

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты (Потребление)
Активный слой: В левой панели выбрана опция «Потребление». Легенда «Узел: Расчетное потребление, м3/час» задает цветовую шкалу от 0.05 (темно-синий) до 10.00 (красный).

Общая картина потребления: Наблюдается резкая гидравлическая неравномерность в сети (древовидной, радиально-тупиковой топологии):

Серые узлы: Значительное количество узлов (особенно на периферии и в верхней части кадра) окрашены в серый цвет, что означает нулевое потребление (отсутствие водоразбора).

Темно-синие и голубые узлы (0.05–0.50 м³/ч): Преобладают в удаленных кластерах. Минимальный водоразбор.

Зеленые, желтые, красные и оранжевые узлы (1.00–10.00+ м³/ч): Формируют плотный кластер в центральной и южной частях кадра. Это зона активного водопотребления (многоквартирные дома, промышленные объекты).

Выбранный узел: На карте выделен как крупный фиолетовый круг (расход 8.51 м³/ч, что визуально соответствует размеру узла), расположенный в зоне с высоким потреблением.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 16:40:00 (дневной период).

Гидравлическая логика: В 16:40 система находится в межпиковом режиме. Однако выбранный узел (ID 1047471), расположенный на высокой отметке (105.7 м) и имеющий значительное заданное потребление (14.08 м³/ч), испытывает критический дефицит напора (-7.0 м). Фактическое давление составляет всего 3.0 м, что недостаточно для нормального водоразбора.

Оценка режима: Из-за нехватки давления фактический водоразбор (8.51 м³/ч) значительно ниже требуемого (14.08 м³/ч). Потребители в этом районе (Хонкинский район) недополучают воду. Высокое расчетное потребление в соседних узлах (красные точки) может усугублять ситуацию, перетягивая на себя располагаемый напор. Модель наглядно иллюстрирует проблему "концевых" участков на возвышенностях: при высоком спросе насосные станции не могут обеспечить требуемый напор.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:66858 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потребления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потребления в дневной период (16:40). Ключевая особенность — критический дефицит напора в выбранном узле (ID 1047471): при высотной отметке 105.7 м расчетное давление составляет 3.0 м при требуемых 10 м (дефицит -7.0 м). Это привело к снижению фактического водоразбора (8.51 м³/ч) относительно заданного (14.08 м³/ч). Карта выявляет резкую неравномерность распределения потоков: на фоне нулевого (серые) и минимального (синие) потребления в удаленных зонах, центральный кластер демонстрирует высокую нагрузку (желтые и красные узлы). Модель наглядно иллюстрирует проблему обеспечения водой высокорасположенных потребителей при пиковых нагрузках.

