Данный скриншот представляет собой визуализацию карты распределения требуемого давления и потерь напора для региональной гидравлической сети в масштабе 1:66858. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 16:40:00 (дневной период, межпиковое время). В правой панели отображаются результаты расчета для выбранного узла, демонстрирующие критический дефицит напора.

1. Параметры выбранного узла (Анализ результатов расчета)
В «Редакторе свойств» представлены атрибуты выбранного узла (ID: 1047471, слой «Узел», примечание «Хонкинский район»):

Геометрия: Высотная отметка, м: 105.700 (высокорасположенный узел).

Исходные данные: Требуемое давление, м: 10 (нормативное минимальное давление). Потребление, м3/час (заданное): 14.082.

Результаты расчета (Аварийный дефицит):

Расчетное давление, м: 3.0. Фактическое давление в узле.

Расчетный избыток, м: -7.0. Критический дефицит напора (3.0 - 10 = -7.0).

Расчетный напор, м: 108.7. Полный гидродинамический напор (105.700 + 3.0 ≈ 108.7).

Расчетное потребление, м3/час: 8.51. Фактический водоразбор (значительно ниже заданного из-за нехватки давления).

Коэф. потребления: 1.00.

2. Режим визуализации и анализ карты (Требуемое давление и потери)
Активные слои: В левой панели одновременно активны два слоя: «Труба Потери напора» (шкала 1.00–25.00) и «Узел Требуемое давление, м» (шкала 1.00–65.00).

Общая картина (Критический дефицит): На карте наблюдается повсеместный дефицит напора. Подавляющее большинство узлов имеют подписи с давлением 0.0p (полное отсутствие давления):

«ВНС Кушкупир»: 0.0p < 15.00

«Вход Гурлен»: 0.0p < 709.00

«Аваз Дунак»: 0.0p < 30.00

«Бадрхон 1»: 0.0p < 0.90

«Мухомон 1»: 0.0p < 45.00

«Питнак»: 0.0p < 0.50

Локальные зоны повышенного давления: Единичные узлы имеют приемлемые значения: «Дусимбий 1» (60.7p ~ 55.00), «Хазарасп» (3240.6p > 3126.00 — вероятно, полный напор или геодезическая отметка).

Топология сети: Наблюдается протяженная древовидная (радиально-тупиковая) сеть с магистральными водоводами и локальными распределительными участками. Выбранный узел расположен на периферии, в зоне с высокими геодезическими отметками.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 16:40:00 (дневной период).

Гидравлическая логика: В 16:40 система находится в межпиковом режиме. Однако выбранный узел (ID 1047471), расположенный на высокой отметке (105.7 м) и имеющий значительное заданное потребление (14.08 м³/ч), испытывает критический дефицит напора (-7.0 м). Фактическое давление составляет всего 3.0 м, что недостаточно для нормального водоразбора.

Оценка режима: Из-за нехватки давления фактический водоразбор (8.51 м³/ч) значительно ниже требуемого (14.08 м³/ч). Потребители в этом районе (Хонкинский район) недополучают воду. Высокое расчетное потребление в соседних узлах может усугублять ситуацию, перетягивая на себя располагаемый напор. Модель наглядно иллюстрирует проблему "концевых" участков на возвышенностях: при высоком спросе насосные станции не могут обеспечить требуемый напор. Массовые значения 0.0p на карте свидетельствуют о системном кризисе водоснабжения в данном регионе на момент расчета.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:66858 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора и требуемого давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты требуемого давления и потерь напора в дневной период (16:40). Ключевая особенность — критический дефицит напора в выбранном узле (ID 1047471): при высотной отметке 105.7 м расчетное давление составляет 3.0 м при требуемых 10 м (дефицит -7.0 м). Это привело к снижению фактического водоразбора (8.51 м³/ч) относительно заданного (14.08 м³/ч). Карта выявляет массовый характер аварии: большинство узлов имеют нулевое давление (0.0p). Модель наглядно иллюстрирует проблему обеспечения водой высокорасположенных потребителей при недостаточной мощности насосных станций (ВНС Кушкупир, ВНС Монак и др.).

