Данный скриншот представляет собой визуализацию карты распределения потерь напора и требуемого давления на фоне топографической подложки «Высоты Google» для региональной гидравлической сети в масштабе 1:43400. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:22:00 (утренний период, начало роста водопотребления). В правой панели отображаются результаты расчета для выбранного участка трубопровода, демонстрирующие полный гидравлический застой.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1046644, название 000F000065BD):

Физические параметры:

Длина, м: 1776.76 (протяженный участок).

Диаметр, мм: 300. Это распределительная сеть среднего диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия полного застоя):

Поток, м3/час: 7.2. Крайне низкий расход для трубы такого диаметра.

Скорость, м/с: 0.03. Экстремально низкая скорость, близкая к полному застою (стоячая вода). Для нормальной работы трубопровода 300 мм скорость должна составлять 0.7–1.5 м/с.

Потери напора, м/км: 0.01. Минимальные удельные потери на трение, прямо коррелирующие с отсутствием движения воды.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны слои «Труба Потери напора» (шкала 1.00–25.00) и «Узел Требуемое давление, м» (шкала 1.00–65.00). Фоновая подложка — «Высоты Google», представленная преимущественно желтыми и оранжевыми тонами, что указывает на равнинный характер рельефа с незначительными перепадами высот.

Ключевые гидравлические объекты и данные на карте (метки):

«Хазарасп-Богат»: 1532.6p ~ 1697.00 (указывает на высокие значения полного напора или геодезической отметки).

«Вход Хозаресп»: 209.1p < 310.00 (вероятно, давление 209.1 м и геодезическая отметка 310.00 м).

«Хазарасп»: узел в правой части кадра.

Топология сети: Наблюдается протяженная древовидная (радиально-тупиковая) сеть с магистральными водоводами (синие линии) и локальными распределительными участками. Выбранный участок (голубая линия) является тупиковым ответвлением.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:22:00 (утренний период).

Гидравлическая логика: В 9:22 утра система обычно готовится к утреннему пику водопотребления. Однако выбранный участок (диаметр 300 мм, длина 1776 м) демонстрирует гидравлический застой: расход 7.2 м³/ч и скорость 0.03 м/с. Это означает, что вода в трубе практически не движется.

Оценка режима: Трубопровод работает с колоссальным запасом пропускной способности (загружен менее чем на 5%). Причинами могут быть: отсутствие водоразбора у потребителей на данном тупиковом ответвлении в ранние утренние часы, переключение потоков на альтернативные магистрали (кольцевание), либо ошибка в исходных данных. Низкие потери напора (0.01 м/км) подтверждают отсутствие гидравлического сопротивления из-за нулевой скорости. Рельеф местности (равнинный, судя по подложке) не оказывает существенного влияния на статический напор на данном участке.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:43400 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора и требуемого давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета, выявившие аномалию низкого потока (гидравлический застой) на протяженном участке (1776 м) диаметром 300 мм в утренний период (9:22). Ключевые показатели: расход 7.2 м³/ч, скорость 0.03 м/с, потери напора 0.01 м/км. Несмотря на начало утреннего пика, участок не задействован в активной транспортировке воды. Модель наглядно иллюстрирует необходимость анализа причин низкой загрузки магистралей в ранние утренние часы, а также показывает равнинный характер рельефа (подложка «Высоты Google»), не создающий значительных геодезических перепадов.

