Данный скриншот представляет собой визуализацию результатов гидравлического расчета для фрагмента сети в масштабе 1:1630. Визуализация выполнена на абстрактном фоне (без геоподложки). Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:22:00 (утренний период). В правой панели отображаются результаты расчета для выбранного участка, выявившие критическую гидравлическую аномалию.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1075528, название P1075528). Этот участок выделен на карте толстой маджента-линией:

Физические параметры:

Длина, м: 22.72 (крайне короткий участок).

Диаметр, мм: 800. Это магистральный водовод сверхкрупного диаметра.

Шероховатость: 0.21. (Аномально низкое значение, нехарактерное для стандартных труб).

Примечание: «Клапан». Это ключевая информация: элемент фактически моделирует запорно-регулирующую арматуру, а не обычную трубу.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Физическое противоречие):

Поток, м3/час: 117.6. Умеренный транзитный расход.

Скорость, м/с: 0.06. Экстремально низкая скорость, близкая к полному застою. Для трубы 800 мм это ничтожный показатель.

Потери напора, м/км: 1007.69. Аномально высокие потери. При скорости 0.06 м/с потери на трение должны быть близки к нулю (менее 0.1 м/км). Значение более 1000 м/км физически невозможно для стандартного трубопровода.

Уклон, м/км: 0.00 (горизонтальный участок).

Потеря энергии KW: 329.12. Колоссальная потеря мощности на участке длиной всего 22 метра. Это прямое следствие огромного местного сопротивления.

2. Режим визуализации и анализ карты
Активные слои: В левой панели одновременно активны слои «Труба Потери напора» (шкала 1.00–25.00) и «Узел Требуемое давление, м» (шкала 1.00–65.00).

Топология сети: На карте отображается разреженная сеть с крупными цифровыми обозначениями узлов (102, 104, 105, 106). Эти числа, вероятно, представляют собой геодезические высоты или идентификаторы зон.

Визуализация аномалии: Выбранный участок (маджента) соединяет узлы с отметками 102 и 104. Значение потерь напора (1007.69 м/км) многократно превышает верхнюю границу легенды (25.00), что визуально подтверждает выход параметра за пределы допустимого диапазона.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:22:00 (утренний период).

Гидравлическая логика: В 9:22 утра система обычно готовится к утреннему пику. Однако выбранный элемент демонстрирует критическое физическое противоречие: при почти стоячей воде (скорость 0.06 м/с, расход 117.6 м³/ч) зафиксированы огромные удельные потери напора (1007.69 м/км) и потеря мощности (329 кВт).

Оценка режима: Сочетание примечания «Клапан», крайне низкой скорости и колоссальных потерь напора указывает на то, что данный элемент работает как почти полностью закрытая задвижка (или имеет критическую ошибку в исходных данных). Вода с трудом проходит через него, теряя огромную энергию. Это создает серьезное гидравлическое сопротивление для всей сети.

Рекомендации: Необходимо проверить состояние данной запорной арматуры (степень открытия), а также корректность заданных параметров (шероховатость 0.21, возможно, ошибочно введена) и настроек самого клапана в модели. Результаты расчета для данного участка нельзя считать достоверными без устранения этой аномалии.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:1630 (микроуровень, детализация до отдельного элемента арматуры).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора и требуемого давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета, выявившие критическую физическую аномалию (противоречие) на выбранном элементе (ID 1075528). При длине 22.72 м, диаметре 800 мм и примечании «Клапан», элемент имеет крайне низкую скорость потока (0.06 м/с) при аномально высоких потерях напора (1007.69 м/км) и потере мощности (329.12 кВт). Это указывает на то, что элемент работает как почти закрытая задвижка или содержит ошибку в исходных данных (шероховатость 0.21). Модель наглядно иллюстрирует необходимость верификации параметров запорной арматуры при выявлении противоречий между расходом и потерями напора.

