Данный скриншот представляет собой детализированный анализ конкретного гидравлического элемента — насоса в масштабе 1:1630. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:22:00 (утренний период). В правой панели отображаются полные атрибуты выбранного насоса, объясняющие аномалию, выявленную на предыдущем снимке.

1. Параметры выбранного элемента (Насос «Центр Таксилмас №...»)
В «Редакторе свойств» представлены атрибуты насоса (слой «Насос», ID: 1040921):

Топология: Начальный узел 1727, Конечный узел 1732. Насос соединяет два узла сети.

Физические параметры и кривые:

Кривая насоса: D200-125-380 Центр... (марка насосного агрегата).

Кривая эффективности: Effc-282.

Расчетная частота, Гц: 50.00.

Состояние (Ключевой фактор):

Начальное состояние: Закрыт.

Расчетное состояние: Закрыт.

Результаты гидравлического расчета (Аномалия полного простоя):

Поток, м3/час: 0.0. Насос не создает поток.

Мощность, кВт: 0.00.

Эффективность: 0.00.

Расчетная загрузка: 0.00.

Показания SCADA: пусто.

2. Анализ карты и связь с предыдущей аномалией
Визуализация: На карте выбранный насос обозначен символом в виде нескольких параллельных линий (стандартное обозначение насосной станции). Рядом с ним находится красная стрелка и всплывающая подсказка: «Потери напора, м/км = 1007.69». Это значение совпадает с аномальными потерями, зафиксированными на предыдущем снимке для трубы (ID 1075528) с примечанием «Клапан».

Гидравлическая связь: Насос «Центр Таксилмас» и труба (клапан) с аномальными потерями 1007.69 м/км находятся в непосредственной близости и, вероятно, являются частью одного узла или технологически связаны. Поскольку насос закрыт, он не создает напор и не пропускает воду. В результате смежный элемент (труба/клапан) работает в режиме нулевого расхода (0.0 м³/ч).

Причина аномалии: Гигантские потери напора (1007.69 м/км) на смежной трубе при нулевом расходе являются артефактом гидравлического моделирования. Когда насос закрыт, решатель пытается рассчитать потери на тупиковом или изолированном участке, что может приводить к физически невозможным значениям. Это указывает на необходимость проверки корректности настройки граничных условий для закрытого оборудования.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:22:00 (утренний период).

Гидравлическая логика: В 9:22 утра система должна готовиться к утреннему пику. Однако насосная станция «Центр Таксилмас» полностью отключена (состояние «Закрыт»). Это означает, что потребители, подключенные к узлам 1727 и 1732 (и далее по сети), не получают воду от данного насоса.

Оценка режима: Отключение насоса привело к формированию «мертвой зоны» в сети. Нулевой расход (0.0 м³/ч) и отсутствие мощности (0.00 кВт) подтверждают полное прекращение подачи. Аномальные потери напора на смежном участке (1007.69 м/км) в данном случае не имеют физического смысла и являются следствием остановки оборудования. Для корректного расчета сети необходимо либо изменить состояние насоса на «Открыт», либо исключить связанные с ним тупиковые участки из расчета.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:1630 (микроуровень, детализация до отдельного насосного агрегата).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета для конкретного насоса (ID 1040921, «Центр Таксилмас»), находящегося в состоянии «Закрыт». Это привело к полному прекращению потока (0.0 м³/ч, мощность 0.00 кВт, КПД 0.00) и, как следствие, к формированию аномальных (физически невозможных) потерь напора (1007.69 м/км) на смежном участке трубопровода. Модель наглядно иллюстрирует необходимость верификации состояния насосного оборудования и корректной обработки закрытых элементов при гидравлическом моделировании. Наличие закрытого насоса в утренний период указывает на аварийную или плановую остановку, что требует внимания при анализе водоснабжения потребителей.

