Данный скриншот представляет собой визуализацию результатов гидравлического расчета для фрагмента сети в масштабе 1:89993. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:22:00 (утренний период). В правой панели отображаются параметры выбранного участка, а на карте — расчетные давления в ключевых узлах.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1062241, название 000F000075DF). Этот участок выделен на карте (желтая линия в верхней части кадра):

Физические параметры:

Длина, м: 2933.49 (очень протяженный участок для такого диаметра).

Диаметр, мм: 300. Это распределительная магистраль среднего диаметра.

Шероховатость: 4.5. (Аномально низкое значение, характерное для гладких пластиковых труб или указывающее на ошибку ввода).

Примечание: «Клапан». Это ключевая информация: элемент фактически моделирует запорно-регулирующую арматуру, а не обычную трубу.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Физическое противоречие):

Поток, м3/час: 23.8. Крайне низкий расход.

Скорость, м/с: 0.09. Экстремально низкая скорость, близкая к полному застою.

Потери напора, м/км: 21.37. Аномально высокие потери для столь низкой скорости. При скорости 0.09 м/с потери на трение должны быть близки к нулю (менее 0.1 м/км). Значение 21.37 м/км указывает на наличие колоссального местного сопротивления (что подтверждается примечанием «Клапан»), либо на критическую ошибку в исходных данных модели.

Потеря энергии KW: 1.42.

2. Режим визуализации и анализ карты (Критический дефицит)
Активные слои: В левой панели активны слои «Труба Потери напора» и «Узел Требуемое давление, м». Цветовая шкала узлов варьируется от 1.00 (синий) до 65.00 (красный).

Ключевые гидравлические объекты и данные на карте (метки):

«Центр Шеробод»: 8.9p ~ 8.80. Давление близко к минимально требуемому (10 м). Зона относительной стабильности.

«Богат-Янгиарык»: 203.1p < 400.00 (выделено красным). Вероятно, полный напор или геодезическая отметка.

«Найман»: -0.1p < 1.50 (выделено красным). Критическая аномалия: отрицательное расчетное давление (-0.1 м). Это означает разрыв потока, вакуум или полное отсутствие воды в узле.

Топология сети: Наблюдается протяженная древовидная (радиально-тупиковая) сеть с магистральными водоводами (желтые и оранжевые линии) и локальными распределительными участками. Выбранный «клапан» (длиной почти 3 км) соединяет узлы с условно нормальным давлением («Центр Шеробод») и зоной глубокого дефицита («Найман»).

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:22:00 (утренний период).

Гидравлическая логика: В 9:22 утра система должна готовиться к утреннему пику. Однако выбранный элемент демонстрирует критическое физическое противоречие: при почти стоячей воде (скорость 0.09 м/с) зафиксированы огромные удельные потери напора (21.37 м/км).

Причина аномалии: Сочетание примечания «Клапан», крайне низкой скорости и высоких потерь напора указывает на то, что данный элемент работает как почти полностью закрытая задвижка (или имеет критическую ошибку в исходных данных). Огромное гидравлическое сопротивление на этом участке «душит» всю нижележащую сеть.

Последствия: Именно из-за этого сопротивления в удаленном узле «Найман» фиксируется отрицательное давление (-0.1p). Потребители в этом районе полностью лишены водоснабжения. Модель наглядно иллюстрирует, как один некорректно настроенный или закрытый элемент арматуры может парализовать работу целого ответвления сети.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:89993 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора и требуемого давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета, выявившие критическую физическую аномалию (противоречие) на выбранном элементе (ID 1062241, примечание «Клапан»). При длине 2933 м и диаметре 300 мм, элемент имеет крайне низкую скорость потока (0.09 м/с) при аномально высоких потерях напора (21.37 м/км). Это привело к формированию зоны с отрицательным давлением в узле «Найман» (-0.1p). Модель наглядно иллюстрирует необходимость верификации параметров запорной арматуры и демонстрирует, как локальное сопротивление может вызывать разрыв потока и прекращение водоснабжения удаленных потребителей в утренний период.

