Данный скриншот представляет собой визуализацию результатов гидравлического расчета для фрагмента сети в масштабе 1:43400. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 9:22:00 (утренний период). В правой панели отображаются параметры выбранного протяженного участка, а на карте — расчетные давления в ключевых узлах.

1. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1063351, название 000F000066D5). Этот участок выделен на карте (синяя линия в левой части кадра):

Физические параметры:

Длина, м: 10170.36 (аномально протяженный участок, более 10 км).

Диаметр, мм: 250. Это распределительная магистраль среднего диаметра.

Шероховатость: 10. (Крайне низкое значение, характерное для гладких пластиковых труб, либо указывающее на специфические условия).

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Аномалия низкой скорости при большой длине):

Поток, м3/час: 8.4. Крайне низкий расход для трубы такого диаметра.

Скорость, м/с: 0.05. Экстремально низкая скорость, близкая к полному застою (стоячая вода). Для нормальной работы трубопровода 250 мм скорость должна составлять 0.7–1.5 м/с.

Потери напора, м/км: 1.73. Умеренные удельные потери на трение. Однако, с учетом огромной длины (10.17 км), суммарные потери напора на трение составляют около 17.6 метров, что является значительным гидравлическим сопротивлением.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.04.

2. Режим визуализации и анализ карты (Требуемое давление)
Активные слои: В левой панели одновременно активны слои «Труба Потери напора» (шкала 1.00–25.00) и «Узел Требуемое давление, м» (шкала 1.00–65.00).

Ключевые гидравлические объекты и данные на карте (метки):

«Санча» и «Чигатой 1»: 47.2p ~ 47.10, 9.0p ~ 9.00.

«Кушкупир-Хива район 2»: 43.4p < 98.00, 15.9p < 674.00 (вероятно, давление и полный напор/геодезическая отметка).

«Хивинский водовод 3»: 43.4p < 711.00, 15.9p < 721.00.

«Эскихият»: 1.4p < 2.00 (выделено красным). Критически низкое давление (1.4 м).

«Полосултан»: 46.6p ~ 47.00.

Топология сети: Наблюдается протяженная, сильно вытянутая древовидная (радиально-тупиковая) сеть. Выбранный 10-километровый участок является, по сути, транзитной линией, соединяющей удаленные узлы.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 9:22:00 (утренний период).

Гидравлическая логика: В 9:22 утра система готовится к утреннему пику. Однако выбранный участок (диаметр 250 мм, длина 10.17 км) демонстрирует гидравлический застой: расход 8.4 м³/ч и скорость 0.05 м/с. Это означает, что вода по 10-километровой трубе практически не движется.

Последствия для сети: Из-за огромной длины и низкой скорости, даже при умеренных удельных потерях (1.73 м/км), на всем протяжении участка теряется около 17.6 метров напора. Это напрямую влияет на давление в концевых узлах. Например, в узле «Эскихият» давление упало до критических 1.4 м, что значительно ниже требуемых 10 м. Потребители в этом районе недополучают воду. Модель наглядно иллюстрирует проблему «длинных тупиковых веток»: чем дальше потребитель от источника, тем больше потери напора и ниже давление, особенно при малых расходах.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:43400 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения потерь напора и требуемого давления.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты потерь напора и требуемого давления в утренний период (9:22). Ключевая особенность — аномально протяженный участок (10.17 км, диаметр 250 мм) с крайне низкой скоростью потока (0.05 м/с) при расходе 8.4 м³/ч. Несмотря на умеренные удельные потери (1.73 м/км), суммарные потери на трение по всей длине достигают ~17.6 м, что приводит к критическому падению давления в удаленном узле «Эскихият» (1.4 м при требуемых 10 м). Модель наглядно иллюстрирует необходимость анализа протяженных тупиковых ответвлений для выявления зон с недопустимо низким давлением.

