Данный скриншот представляет собой визуализацию суточного графика водного баланса (вкладка «Баланс»). Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 17:20:00 (начало вечернего пика водопотребления). В правой панели отображаются результаты расчета для выбранного участка трубопровода.

1. Анализ графика суточного баланса («Баланс»)
График иллюстрирует динамику двух ключевых показателей в течение 24 часов (ось X: 0:00–23:00; ось Y: объемный расход, м³/ч):

Синяя линия («Произведено» — подача насосных станций): График относительно сглажен. В ночные и ранние утренние часы (0:00–05:00) подача минимальна (около 6000–6500 м³/ч). В дневное время (с 13:00 до 19:00) наблюдается плавный рост до 8000–8500 м³/ч, что связано с необходимостью компенсации дневного разбора.

Оранжевая линия («Потреблено» — фактический водоразбор): Имеет ярко выраженный ступенчатый и пиковый характер, типичный для коммунального водоснабжения:

Ночной минимум (0:00–04:00): Потребление минимально (2000–3500 м³/ч).

Утренний пик (05:00–09:00): Резкий скачок, достигающий максимума около 12000 м³/ч. В этот период потребление значительно превышает подачу.

Дневной спад (10:00–16:00): Потребление стабилизируется на уровне 8000–9000 м³/ч, балансируя с подачей.

Вечерний пик (17:00–20:00): Второй значительный подъем (до 11000–11500 м³/ч), снова превышающий подачу.

Гидравлический вывод по балансу:
В ночные часы (0:00–05:00) подача превышает потребление (синяя линия выше оранжевой). Избыточная вода аккумулируется в резервуарах чистой воды (РЧВ) и водонапорных башнях. В периоды утреннего (06:00–09:00) и вечернего (17:00–20:00) пиков потребление превышает подачу (оранжевая линия выше синей). Система работает за счет запасов из аккумулирующих емкостей, что приводит к снижению уровней в резервуарах и падению давления в сети. Это классический режим работы системы с резервуарным регулированием.

2. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1042231, название 00160000088):

Физические параметры:

Длина, м: 170.30.

Диаметр, мм: 200. Это внутриквартальная распределительная сеть среднего диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (на момент 17:20):

Поток, м3/час: 32.5.

Скорость, м/с: 0.29. Низкая скорость для трубы 200 мм. Это указывает на то, что участок недогружен (работает с запасом пропускной способности).

Потери напора, м/км: 1.33. Умеренные удельные потери на трение.

Уклон, м/км: 0.01.

Потеря энергии KW: 0.12.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 17:20:00 (начало вечернего пика).

Гидравлическая логика: В 17:20 система входит в период максимального вечернего разбора. Согласно графику баланса, потребление в этот момент резко растет (оранжевая линия устремляется вверх), превышая подачу. Выбранный участок (диаметр 200 мм) транспортирует 32.5 м³/ч с низкой скоростью (0.29 м/с) и умеренными потерями напора (1.33 м/км). Это означает, что вода поступает к потребителям, но трубопровод имеет значительный запас пропускной способности, не являясь «узким местом» системы.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:43400 (обзорный уровень для городских сетей).

Активная вкладка: «Баланс» — ключевой инструмент для анализа суточной неравномерности водопотребления и оценки достаточности аккумулирующих емкостей.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией суточного графика водного баланса. График наглядно показывает неравномерность водопотребления с ярко выраженными утренним и вечерним пиками (когда расход превышает подачу и система работает из резервуаров) и ночным минимумом (когда происходит накопление воды). Выбранный участок (диаметр 200 мм) в 17:20 работает с низкой скоростью потока (0.29 м/с) при расходе 32.5 м³/ч и умеренных потерях напора (1.33 м/км). Модель позволяет одновременно анализировать как макроуровень (суточный баланс системы), так и микроуровень (параметры конкретного участка в конкретный момент времени).

