Данный скриншот представляет собой визуализацию карты распределения высотных отметок (рельефа) в региональной гидравлической сети Хорезмской области в масштабе 1:129590. Состояние модели: «Расчет закончен». Временной срез: 26.05.2022 22:09:00 (поздний вечер, глубокий ночной минимум водопотребления). В правой панели отображаются результаты расчета для выбранного участка трубопровода.

1. Режим визуализации и анализ карты (Высотные отметки)
Активный слой: В левой панели выбрана опция «Высота». Легенда «Узел: Высотная отметка, м» задает цветовую шкалу от 8.09 (темно-синий) до 226.47 (красный) метров.

Топография сети: Подавляющее большинство узлов на карте окрашены в бирюзовый и светло-зеленый цвета, что соответствует диапазону высот 44.49–80.88 м. Это указывает на то, что основная часть сети проложена в равнинной зоне. Лишь отдельные узлы (в верхней части кадра) имеют желтую и оранжевую окраску (117.28–153.68 м).

Топология сети: Наблюдается кластерная, древовидная (радиально-тупиковая) сеть. Плотные группы узлов (потребителей) соединены протяженными магистральными линиями. Крупных транзитных водоводов в кадре немного (выделяются оранжевая и красная линии).

Ключевые гидравлические объекты и данные на карте (метки):

«ВНС Амиркум»: 1.1p < 20.00 (критически низкое давление на выходе насосной станции).

«ВНС Рават 2»: 60.9p < 107.00 (высокое давление).

«ВНС Рават 1»: 0.0p < 30.00 (полное отсутствие давления на выходе).

«ВНС Коромон»: 72.3p < ... (высокое давление).

2. Параметры выбранного участка трубопровода (Результаты гидравлики)
В «Редакторе свойств» представлены атрибуты выбранной трубы (слой «Труба», ID: 1041027, название 0016000005BC):

Физические параметры:

Длина, м: 1010.26.

Диаметр, мм: 500. Это распределительная магистраль крупного диаметра.

Шероховатость: 80.

Расчетное состояние: Открыта.

Результаты гидравлического расчета (Ночной минимум):

Поток, м3/час: 20.2. Крайне низкий расход для трубы такого диаметра.

Скорость, м/с: 0.03. Критически низкая скорость, близкая к полному застою. Для трубопровода 500 мм это ничтожный показатель (проектная скорость обычно 1.0–1.5 м/с). Труба загружена менее чем на 3%.

Потери напора, м/км: 0.01. Минимальные удельные потери на трение, прямо коррелирующие с отсутствием движения воды.

Уклон, м/км: 0.00.

Потеря энергии KW: 0.00.

3. Инженерный вывод и контекст времени
Время среза: 26.05.2022 22:09:00 (поздний вечер).

Гидравлическая логика: В 22:09 система находится в режиме глубокого ночного минимума. Выбранный участок (диаметр 500 мм, длина 1010 м) демонстрирует почти полный гидравлический застой: расход 20.2 м³/ч и скорость 0.03 м/с. Это означает, что вода в трубе практически не движется. Потребители прекратили водоразбор, и система перешла в режим ожидания утреннего пика.

Оценка режима: Трубопровод работает в штатном режиме (задвижка открыта), но не задействован в активной транспортировке воды. Низкие потери напора (0.01 м/км) и нулевые потери энергии (0.00 кВт) физически корректны для стоячей воды.

Аномалии на насосных станциях: Обращают на себя внимание критические перепады давлений на соседних ВНС. Пока «ВНС Рават 2» поддерживает 60.9 м, «ВНС Рават 1» показывает 0.0p, а «ВНС Амиркум» — 1.1p. Это может указывать на то, что часть насосных станций отключена или работает в режиме рециркуляции/заполнения резервуаров в ночные часы, не создавая напора в сеть.

4. Состояние модели
Статус: «Расчет закончен» (зеленый индикатор в правом нижнем углу). Время расчета: 0:07:45.

Масштаб: 1:129590 (обзорный уровень для региональных сетей).

Активная вкладка: «Карта» с включенным режимом отображения высотных отметок.

Вывод: Снимок демонстрирует результаты завершенного гидравлического расчета с визуализацией карты высотных отметок в период глубокого ночного минимума (22:09). Ключевая особенность — почти полный гидравлический застой на выбранном участке (диаметр 500 мм, длина 1010 м): расход 20.2 м³/ч, скорость 0.03 м/с, потери 0.01 м/км. Рельеф местности преимущественно равнинный (бирюзовые узлы, 44–80 м). Выявлены критические аномалии на насосных станциях: «ВНС Рават 1» — 0.0p, «ВНС Амиркум» — 1.1p. Модель наглядно иллюстрирует состояние системы в ночные часы, когда водопотребление отсутствует, и трубопроводы работают с минимальной нагрузкой, а некоторые насосные станции отключены.

