На представленном снимке интерфейса «АкваБит» 
визуализация модели сети г. Семей переключена в 
режим анализа геодезического рельефа по теме 
«Высота». 
3
1. Настройки визуализации и шкала отметок
•Активная тема: в левой панели выбрана тема 
«Высота» для узлов расчетного графа. 
•Диапазон геодезических отметок (Узел / Высотная 
отметка, м):
• 163.50 – 173.36 м (темно-синий, голубой) —
низменные участки поймы реки. 
• 173.36 – 183.22 м (голубой, бирюзовый) —
террасы, прилегающие к пойме. 
• 183.22 – 193.08 м (зеленый, салатовый) —
промежуточные городские горизонты. 
• 193.08 – 202.95 м (желтый, оранжевый) —
переходные возвышенные кварталы. 
• 212.81 – 222.67 м (красный, бордовый) —
3
наивысшие точки водоразделов и холмов. 
•Общий перепад отметок: разница высот по сети 
составляет около 59 метров, что в статике формирует 
естественный гидростатический перепад давления 
порядка 5,9–6,0 атм (бар). 
2. Топографическая структура города по берегам
•Прибрежная зона (русло Иртыша): вдоль обоих 
берегов реки узлы имеют минимальные отметки 
($163\text{–}173\text{ м}$), формируя естественную 
впадину рельефа. 
•Правобережная часть (север / северо-восток):
• Четко выражен крутой подъем с юга на север: от 
прибрежных синих зон через зелено-желтые 
кварталы к сплошному массиву красных узлов на 
3
севере и северо-востоке ($212\text{–}222\text{ 
м}$). 
• Восточный сектор правого берега находится на 
умеренной высоте ($180\text{–}190\text{ м}$, 
зеленая зона). 
•Левобережная часть (юг / юго-запад):
• Центр левобережья расположен 
преимущественно на отметках $183\text{–
}198\text{ м}$ (зеленый и желтый спектр). 
• В юго-западной части выделяется обособленный 
возвышенный район с пиковыми отметками до 
$222\text{ м}$ (ярко-красный сектор). 
• Периферийные магистрали, уходящие на юг и 
юго-восток, спускаются обратно в желто-синюю 
3
зону более низких отметок. 
3. Инженерные особенности для гидравлики
•При таком перепаде высот (~60 м) подача воды от 
единых источников без зонирования неизбежно 
приведет либо к дефициту свободного напора у 
потребителей в «красных» зонах, либо к избыточному 
гидростатическому давлению ($>6\text{ бар}$) и 
аварийности в прибрежных «синих» зонах. 
•Для корректного расчета модели требуется наличие 
регуляторов давления («после себя») на спусках к реке 
и подкачивающих насосных станций (ПНС) для 
снабжения верхних ярусов. 
Статус модели по-прежнему «Расчет не произведен». 
Требуется ли проверить привязку отметок 
3
(импортированы ли они из цифровой модели 
рельефа/SRTM) или перейти к настройке 
пьезометрических зон? 
3