На снимке экрана представлен расчетный режим 
той же водопроводной сети г. Семей в ПК 
«АкваБит», но переключенный на дневной срез 
суточного моделирования (EPS). 
9
1. Ключевое отличие: временной срез расчета
•Шкала времени: ползунок динамического расчета в 
правом нижнем углу перемещен с ночной отметки 0:00 
на 14:37:00 (период активного дневного 
водопотребления). 
•Статус: расчет для всего расчетного периода успешно 
выполнен (зеленый статус «Расчет закончен»). 
2. Изменение параметров выбранного участка 
(панель «Редактор свойств»)
Для той же магистральной трубы ($ID\ 3459843$, $D = 
500\text{ мм}$, $L = 218.96\text{ м}$) режим работы 
изменился по сравнению с полночью: 
•Расход (Поток): снизился с $87.9\text{ м}³/ч$ до 
$65.4\text{ м}³/ч$. 
9
•Скорость потока: упала с $0.12\text{ м/с}$ до 
$0.09\text{ м/с}$. 
•Потери напора: уменьшились с $0.11\text{ м}$ до 
$0.06\text{ м}$. 
•Потери энергии: снизились до $0.01\text{ кВт}$. 
Инженерный вывод: снижение транзитного расхода 
через этот пятисотый водовод в дневные часы 
указывает на изменение потокораспределения — часть 
расхода разбирается попутными потребителями 
раньше по ходу движения воды, либо включились 
смежные направления подачи/аккумулирующие 
емкости. Скорость потока ($<0.1\text{ м/с}$) остается в 
зоне заиливания/застоя, подтверждая значительный 
запас пропускной способности трубы. 
9
3. Динамика давлений по городской сети
Сравнение карты напоров в $14:37$ с ночным срезом 
демонстрирует перераспределение давлений: 
•Прибрежный и восточный секторы: заметно 
увеличилось количество узлов в оранжевом диапазоне 
($45 - 55\text{ м}$) и желтом ($35 - 45\text{ м}$). Это 
указывает на подъем напорной линии насосными 
агрегатами (ПНС/водозаборами) для компенсации 
дневного разбора и удержания напора на 
возвышенностях. 
•Юго-западный сектор: если ночью там наблюдалось 
обширное сине-голубое пятно пониженного давления 
($10 - 25\text{ м}$), то к 14:37 большинство узлов 
перешло в устойчивую зеленую нормативную зону 
9
($25 - 35\text{ м}$). 
•Общая стабильность: на данный час в сети 
отсутствуют критические зоны дефицита напора 
(крайне мало темно-синих узлов $<10\text{ м}$), а 
основная жилая застройка обеспечена напором, 
достаточным для типовых 5–9-этажных домов. 
9