На снимке экрана в ПК «АкваБит» представлена 
карта распределения пьезометрического (полного 
расчетного) напора по сети правобережья г. Семей 
на шаге времени 14:37:00. 
12
1. Настройки темы и шкала легенды
•Активная тема: в левой панели выбран слой «Напор»
(пьезометрическая отметка в узлах, $H_{\text{расч}} = 
Z_{\text{геод}} + H_{\text{своб}}$, в метрах). 
•Шкала расчетного напора (Узел / Расчетный напор, 
м): 
• $248.80 - 249.20\text{ м}$ (темно-красный) —
максимальная пьезометрическая линия на вводе 
в район. 
• $244.60 - 247.30\text{ м}$ (оранжевый / желтый) 
— промежуточный горизонт на основных 
распределительных направлениях. 
• $240.70 - 244.60\text{ м}$ (салатовый / зеленый) 
— средняя и северная часть правобережья. 
12
• $193.80 - 237.20\text{ м}$ (голубой / синий) —
концевые и периферийные участки с 
максимальным падением пьезометра. 
•Легенда труб: дополнительно отображается 
классификация участков по диаметрам от $32$ до 
$500\text{ мм}$. 
2. Гидравлический градиент и вектор движения 
потоков
•Точка подачи (источник питания): в левом нижнем 
углу у береговой линии виден компактный кластер 
темно-красных узлов ($248.8 - 249.2\text{ м}$). 
Именно сюда приходит магистральный напор от 
водозабора / насосной станции через пойму Иртыша. 
•Падение пьезометрической линии:
12
• По мере распространения воды от набережной 
вглубь городской застройки цвета узлов 
последовательно сменяются: красный $\to$ 
оранжевый $\to$ желтый $\to$ зеленый. 
• Разница напоров между точкой ввода 
($~249.2\text{ м}$) и центральным массивом 
($~244\text{ м}$) составляет всего около 5 метров 
вод. ст. на протяжении нескольких километров 
магистралей. Это подтверждает, что 
магистральные водоводы практически не создают 
гидравлического сопротивления при текущих 
расходах (сказываются низкие скорости потока). 
•Диктующие и тупиковые участки: на северо-
восточных и восточных окраинах узлы переходят в 
12
зеленый и синий спектр ($240.7 - 237.2\text{ м}$), где 
сосредоточены наибольшие суммарные потери напора 
по тракту подачи. 
3. Согласованность с рельефом и свободным 
давлением
Сопоставление текущей карты пьезометрических 
отметок с ранее просмотренными темами рельефа и 
свободного давления показывает полную физическую 
сходимость модели:
1.На севере района: геодезические отметки земли 
достигают $Z \approx 212 - 215\text{ м}$. При 
пьезометрическом напоре $H_{\text{расч}} \approx 241 
- 244\text{ м}$ расчетный свободный напор у 
потребителей составляет $H_{\text{своб}} = 244 - 215 = 
12
29\text{ м}$, что в точности соответствует нормативной 
«зеленой зоне» давлений ($25 - 35\text{ м}$). 
2. В пойме реки: земля находится на отметке $Z 
\approx 195 - 200\text{ м}$, а пьезометр держится на 
уровне $~248\text{ м}$. В результате свободный напор 
возрастает до $48 - 53\text{ м}$ (оранжево-желтые 
узлы избыточного давления). 
Справа по-прежнему активна карточка 
распределительной чугунной трубы $D = 150\text{ мм}$ 
(ID 3429294), расположенной в устойчивой зоне 
пьезометра порядка $244 - 246\text{ м}$. 
12