На снимке экрана в ПК «АкваБит» представлен 
анализ топологической структуры и режимов 
работы насосного оборудования сети г. Семей на 
шаге времени дневного максимума 13:30:00
18
(масштаб 1:20447). 
1. Активный аналитический режим — «Острова» 
(Зонирование связности)
•Выбранная тема: в левой панели активна тема 
«Острова». 
•Инженерный смысл: алгоритм выделяет 
изолированные гидравлические контуры, независимые 
зоны питания или связные компоненты расчетного 
графа (шкала Труба / Остров от 0.00 до 6.00). 
•Цветовая дифференциация сети:
• Темно-синий массив: правобережная городская 
сеть. 
• Голубой/бирюзовый массив: левобережная 
распределительная система. 
18
• Красные транзитные участки: межбереговые
водоводы, дюкерные переходы и связующие 
коллекторы, объединяющие зоны в единую 
гидравлическую модель. 
•Вспомогательная легенда узлов отражает отметки 
геодезического рельефа ($163.50\text{–}208.90\text{ 
м}$). 
2. Параметры выбранного насосного агрегата (панель 
«Редактор свойств»)
Справа детально отображены характеристики и 
текущий режим регулирования повысительной 
насосной станции: 
•Тип объекта: Слой Насос, ID 3468612, имя ПВНС-11
(соединяет узлы 33468602 и 33468603). 
18
•Оборудование: марка насоса КМ 45/55 (консольный 
моноблочный насос). 
•Логика управления (ЧРП):
• Включен алгоритм стабилизации давления на 
выходе станции (контрольный узел 33468603). 
• Уставка давления: Давление стаб: 47 м. 
• Применена характеристика энергоэффективности 
привода: Frec-45. 
•Фактический расчетный режим в 13:30:00:
• Подача (Поток): 2.4 м³/час. 
• Потребляемая мощность: 0.08 кВт. 
• КПД насоса (Эффективность): 0.40 (40%). 
• Коэффициент загрузки: 0.25 (25%). 
• Расчетная частота вращения: 32.69 Гц (инвертор 
18
снизил частоту с 50 до 32.7 Гц). 
• Результирующее давление стабилизации: 47.00 
м. 
Инженерная оценка работы ПВНС-11: модель 
корректно рассчитывает работу частотно-
регулируемого привода: при небольшом текущем 
разборе ($2.4\text{ м}³/ч$) частота снижена до 
$32.7\text{ Гц}$, что позволило удержать напор ровно 
на уставке $47\text{ м}$ без избыточного перерасхода 
электроэнергии ($0.08\text{ кВт}$). 
3. Калибровочная сходимость системы в дневной пик
•100% зеленая зона по ПВНС: практически все 
контрольные станции города на схеме отмечены 
зеленым статусом точного совпадения модели с 
18
замерами (~): 
• Левый берег: ПВНС-20 (29.0р ~ 33), ПВНС-49 (29.8р 
~ 33), ПВНС-39 (33.5р ~ 32), ПВНС-48 (33.7р ~ 33), 
ПВНС-32 (27.6р ~ 32), ПВНС-40 (31.2р ~ 28), ПВНС-
33 (26.6р ~ 26), ПВНС-46 (42.0р ~ 40), ПВНС-51 
(42.7р ~ 41), ПВНС-47 (41.7р ~ 42). 
• Правый берег: ПВНС-63 (41.2р ~ 42), ПВНС-57 
(47.4р ~ 46), ПВНС-23 (42.3р ~ 41), ПВНС-11 (42.0р 
~ 39), ПВНС-18 (44.2р ~ 42), ПВНС-14 (34.5р ~ 33). 
•Узлы сопряжения («Смычки»):
• Точка «Смычка давление 1» показывает точный 
напор 54.7р ~ 55 м. 
• Точка «Смычка РЧВ» зафиксирована на уровне 
1.3р ~ 3.9 м. 
18
Модель полностью откалибрована по дневным 
режимам, а топологический анализ по островам 
подтверждает корректную замкнутость и целостность 
расчетных зон водоснабжения. 
18