На снимке экрана в ПК «АкваБит» открыта таблица 
«Результат Корреляции» по узлам расчетной сети
(калибровка давлений и пьезометрических 
напоров), дополняющая ранее рассмотренную 
20
верификацию расходов по трубам. 
1. Назначение ведомости и структура данных
•Объект калибровки: таблица сопоставляет 
фактические показания датчиков давления и 
манометров (Ср.ожид., м) с результатами 
гидравлического расчета в узлах (Ср.рассч., м). 
•Показатели таблицы:
• Узел — идентификатор расчетного узла сети; 
• Замеров — количество измерений в контрольной 
точке за расчетный период; 
• Ср.ожид. и Ср.рассч. — среднее измеренное и 
среднее смоделированное давление (в метрах 
водяного столба); 
• Ср.ошибка — средняя абсолютная 
20
невязка/погрешность модели в метрах. 
2. Оценка точности калибровки по типам приборов
•Узлы с суточной поминутной телеметрией (1264–1440 
замеров):
• Узел 33445060 (1379 замеров): средняя ошибка 
составляет всего 0.04 м ($39.89$ факт против 
$39.84$ расчет); 
• Узел 33468131 (1264 замера): средняя ошибка 
0.07 м ($44.31$ факт против $44.24$ расчет); 
• Узел 33469359 (1440 замеров): ошибка 0.31 м
($32.62$ против $32.93$); 
• Узел 33468131 (1440 замеров): ошибка 0.74 м
($43.75$ против $44.49$); 
• Узел 33464539 (1440 замеров): ошибка 1.01 м
20
($47.49$ против $48.50$); 
• Узел 33468428 (1440 замеров): ошибка 3.09 м
($15.92$ против $19.01$). 
•Для непрерывных суточных логгеров расхождение в 
пределах 0.04–1.0 м указывает на исключительно 
точное повторение суточных колебаний давления. 
•Узлы с почасовыми замерами (24 замера в сутки):
• Узел 33381655: средняя погрешность всего 0.01 м
($44.58$ против $44.57$); 
• Узел 33381959: погрешность 0.03 м ($48.50$ 
против $48.47$); 
• Узел 33382180: погрешность 0.10 м ($51.33$ 
против $51.23$); 
• Узел 33382176: погрешность 1.09 м ($52.33$ 
20
против $51.25$). 
•Точки разовых контрольных замеров (1–2 замера):
• Подавляющее большинство ручных контрольных 
точек укладывается в диапазон погрешности от 
0.09 м (33470313) до 1.80 м (33468556). 
• Локальные отклонения свыше 3–4 метров 
зафиксированы лишь в узлах 33463388 (3.33 м), 
33469322 (3.95 м) и 33468948 (4.32 м), что 
характерно для замеров манометром без 
синхронизации по времени пикового 
водоразбора. 
3. Инженерный вывод
Сходимость модели по напорам и давлениям в узлах 
находится на высоком инженерном уровне: 
20
относительная погрешность по ключевым 
автоматизированным точкам контроля не превышает 
1–2% от рабочего давления в 30–50 м. В совокупности с 
коэффициентом корреляции по расходам $R = 0.969$ 
это подтверждает, что цифровая модель города Семей 
полностью верифицирована и готова для расчетных 
сценариев (разработка схем водоснабжения, 
оптимизация работы насосов, моделирование 
аварийных переключений и подключение 
перспективных нагрузок). 
20