На снимке экрана в ПК «АкваБит» представлен 
результат калибровки модели г. Семей в период 
дневного максимума водопотребления (шаг 
времени 13:49:00) при общем масштабе 1:29444. 
16
1. Качество калибровки и сходимость модели в 
дневной пик
В отличие от утреннего среза (5:43:00), дневной режим 
демонстрирует высокую точность сходимости модели 
с натурными измерениями по большинству объектов 
городской сети: 
•Правобережная группа ПВНС: практически все 
станции перешли в зеленую зону допуска (~): 
• ПВНС-35: 38.6р ~ 35 м; 
• ПВНС-19 (всас): 38.9р ~ 38 м; 
• ПВНС-21: 39.2р ~ 38 м; 
• ПВНС-26 (всас): 41.8р ~ 39 м; 
• ПВНС-34: 41.3р ~ 40 м; 
• ПВНС-44: 35.9р ~ 36 м. 
16
•Левобережная группа ПВНС: подавляющее 
большинство точек также откалибровано с 
погрешностью менее 1–3 метров: 
• ПВНС-55 (33.6р ~ 32); 
• ПВНС-63 (41.2р ~ 42); 
• ПВНС-57 (47.4р ~ 46); 
• ПВНС-18 (42.3р ~ 41); 
• ПВНС-51 (34.5р ~ 33); 
• ПВНС-46 (42.0р ~ 40); 
• ПВНС-48 (26.6р ~ 26). 
•Восточные диктующие узлы: зафиксировано 
практически совпадение расчета с телеметрией (43.0р 
~ 43.19, 44.7р ~ 43.96, 43.5р ~ 42.66, 46.1р ~ 44.8). 
Вывод: базовые параметры сети (суточные 
16
коэффициенты неравномерности, эквивалентная 
шероховатость и распределение базовых расходов) в 
модели изначально настраивались и 
верифицировались именно по дневному расчетному 
режиму. 
2. Природа оставшихся красных невязок («Смычка» и 
«Свобода»)
На межбереговых узлах сохраняются красные плашки 
со значительными расхождениями (316.6р > 280, 
268.7р > 185, 215.6р > 173.2). 
Однако сопоставление соседних датчиков проясняет 
причину: 
•Метка «Смычка давление 1» показывает точное 
соответствие: 54.7р ~ 56 и 54.7р ~ 54 (зеленый статус); 
16
•Метка «Свобода давление» также находится в полном 
балансе: 47.0р ~ 47. 
Это подтверждает, что гидравлическое давление в 
трубопроводах рассчитано верно. Красные метки 
фиксируют не манометрическое давление, а полную 
пьезометрическую отметку (геодезическую высоту 
напора над уровнем моря), где невязка вызвана 
разницей исходных высотных отметок датчиков в базе 
данных или смещением геодезического нуля. 
3. Режим магистрали ID 3427706 ($D = 400\text{ мм}$)
Параметры ключевого транзитного участка вернулись к 
режиму максимальной загрузки: 
•Расход: 759.6 м³/час (сопоставим со значением 
$760.6\text{ м}³/ч$ в 14:37); 
16
•Скорость: 1.68 м/с; 
•Удельные потери напора: 17.47 м/км; 
•Потери энергии на трение: 36.86 кВт. 
В интервале с 13:30 до 15:00 городская сеть находится 
на стабильном дневном плато максимального 
водоразбора, при котором магистральные водоводы 
работают на пределе рекомендованных скоростей, но 
обеспечивают необходимое давление во всех 
контрольных точках насосных станций. 
16