В ПК «АкваБит» открыта вкладка «Результат 
Корреляции», отражающая статистическую 
верификацию модели сети г. Семей по данным 
приборов учета расхода, а на правой панели 
19
выведены глобальные параметры гидравлического 
решателя. 
1. Оценка качества калибровки («Результат 
Корреляции»)
Вкладка представляет сопоставление фактических 
замеров приборов учета (Ср.ожид., м³/ч) и 
смоделированных величин (Ср.рассч., м³/ч): 
•Итоговый коэффициент корреляции: Итог: 0.969. 
Коэффициент линейной корреляции Пирсона $R 
\approx 0.97$ подтверждает высокую степень 
адекватности модели реальной системе 
водоснабжения (сходимость выше 95%). 
•Группы приборов по детализации:
• Поминутные телеметрические расходомеры: 
19
участки P3467863 (1421 замер) и P3468227 (1443 
замера). На участке P3468227 достигнута высокая 
точность: средняя ошибка составляет всего 9.66 
м³/ч при среднем расходе порядка $100\text{ 
м}³/ч$ (погрешность менее 10%). 
• Почасовые суточные профили (по 24 замера):
• Участок 000A0000630E: расхождение 0.92 м³/ч
($189.21$ факт против $190.12$ расчет), что 
означает практически 100% совпадение. 
• Участок 000A0000625B: средняя ошибка 20.39 
м³/ч при расходе $256–276\text{ м}³/ч$. 
• Участки с систематическим завышением расхода 
в модели:
• P3467935 — ошибка 158.70 м³/ч ($518.57$ факт 
19
против $677.27$ расчет); 
• P3467939 — ошибка 102.67 м³/ч ($146.68$ факт 
против $249.35$ расчет); 
• P3467937 — ошибка 61.08 м³/ч. 
• Модель направляет через эти транзитные 
линии завышенный объем воды, что может 
быть связано с избыточно заложенным 
водопотреблением в питаемом ими 
микрорайоне либо неучтенным 
гидравлическим сопротивлением (заросшие 
участки, полуприкрытые задвижки на входе в 
сектор). 
• Разовые замеры (1): участки P3468426 и 
P3468434 с отклонением около $46–52\text{ 
19
м}³/ч$ (ручные контрольные замеры 
расходомером-накладником). 
2. Настройки гидравлического решателя (панель 
«Редактор свойств»)
Справа отображен системный объект Настройки, ID: 1 с 
конфигурацией численного расчета: 
•Гидравлическая модель и формулы:
• Формула расчета линейных потерь: Хазен-
Вильямс (Потери напора: Хазен-Вильямс). 
Коэффициенты шероховатости 70–90, заданные в 
модели, соответствуют коэффициенту $C$ именно 
этой эмпирической зависимости. 
• Единицы расхода: Куб.м в час. 
•Временные параметры суточного моделирования 
19
(EPS):
• Общая длительность сценария: 24:00:00 (полные 
сутки). 
• Шаг гидравлического расчета: 0:01:00 (1 минута). 
Высокая дискретность обеспечивает точное 
отслеживание работы частотных приводов ПВНС и 
переходных процессов. 
• Шаг суточных графиков неравномерности: 1:00:00
(почасовые коэффициенты). 
•Параметры сходимости и итерационного процесса:
• Точность сходимости: 0.01 (допустимая невязка 
баланса расходов и напоров). 
• Лимит итераций: 111 (с возможностью 10 
дополнительных итераций). 
19
•Энергетические параметры:
• Глобальный КПД насосного парка: 55%
(Глобальная эфф: 55). Это значение используется 
по умолчанию для насосов, у которых не задана 
индивидуальная паспортная Q-H кривая с 
графиком КПД. 
19